!-Generator IDFEditor 1.50
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,9.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    90,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,ThirdOrderBackwardDifference;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,No;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,Zone Capacitance Multiplier Research Special,,,,,;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Tehran Mehrabad Intl AP, !- Name
    35.689,                  !- Latitude {deg}
    51.313,                  !- Longitude {deg}
    3.5,                     !- Time Zone {hr}
    1207.6;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Tehran Mehrabad Intl AP Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    38.8,                    !- Maximum Dry-Bulb Temperature {C}
    10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87634,                   !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.504,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.931;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Tehran Mehrabad Intl AP Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87634,                   !- Barometric Pressure {Pa}
    2.2,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2018,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2018,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:PRECIPITATION ===========

Site:Precipitation,
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.23,                    !- Design Level for Total Annual Precipitation {m/yr}
    PrecipitationSchd144,    !- Precipitation Rates Schedule Name
    0.23;                    !- Average Total Annual Precipitation {m/yr}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    amphiteather Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    corridor Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    engine room Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    LAB Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    library Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    north 1_2 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    north 3 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    north GF Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    seminar Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    south 1_2 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    south 3 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    south GF Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    toilet Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 38,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 39,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 40,          !- Name
    -50,                     !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 41,          !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.025;                   !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.025,                   !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    23,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    22;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    23;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    25;                      !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Default,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12;                      !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Default,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8000001907349;        !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Summer_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Deck_Temperature_Winter_Design_Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Default,  !- Name
    Temperature 38,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    50;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Summer_Design_Day,  !- Name
    Temperature 38,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Hot_Water_Temperature_Winter_Design_Day,  !- Name
    Temperature 38,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    67;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.4,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Activity Default Schedule,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule 1,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule 2,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule 3,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Default Schedule 4,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day 1,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day 2,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day 3,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Summer Design Day 4,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day 1,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day 2,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day 3,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Activity Winter Design Day 4,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.025,                   !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.025;                   !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Default Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.4;                     !- Value Until Time 8

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.025;                   !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 1 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.025,                   !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.025;                   !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Rule 2 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Summer Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Equip Winter Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Default Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    1,                       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.0983815267682076,      !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Rule 2 Day Schedule 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.0826658606529236,      !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.13638362288475,        !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.0744015946984291,      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Summer Design Day 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Bldg Occ Winter Design Day 5,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,  !- Name
    Temperature 37,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,  !- Name
    Temperature 36,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Default Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 1 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Rule 2 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Summer Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office Infil Quarter On Winter Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Activity Default Schedule,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    132;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.025,                   !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.1,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.025,                   !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.025;                   !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.025;                   !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.025,                   !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.025;                   !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.850000023841858,       !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.850000023841858,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.699999988079071,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.400000005960464,       !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.100000001490116,       !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.0500000007450581;      !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.200000002980232,       !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.400000005960464,       !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.100000001490116,       !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.0500000007450581;      !- Value Until Time 6

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.400000005960464,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.25,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.100000001490116,       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.0744015946984291,      !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.194233521819115,       !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.458690226078033,       !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.194233521819115,       !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.458690226078033,       !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.190101400017738,       !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.0826658606529236,      !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26.7;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    WaterUse Latent Fraction Schedule 5p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    WaterUse Schedule 120F Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    2.72608518600464,        !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    5.7716212272644,         !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    11.2215270996094,        !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    6.73336935043335,        !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    3.04666757583618,        !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    WaterUse Sensible Fraction Schedule 20p Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    1-WaterUse Fraction,     !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    1-WaterUse tempreture Schedule 120F Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    16,                      !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    17,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    16,                      !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    15,                      !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    15,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    14;                      !- Value Until Time 7

Schedule:Day:Interval,
    Office Bldg Light Default Schedule winter,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.025;                   !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule holy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.05,                    !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.05,                    !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.025;                   !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Default Schedule summer,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.025,                   !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.05,                    !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.05,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.025;                   !- Value Until Time 9

Schedule:Day:Interval,
    Large Office Bldg Equip Default summ,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.6,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.1;                     !- Value Until Time 8


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Light Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    heating thermostat Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    cooling thermostat Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0058749c-3f31-465d-a79c-43f49e27825d},  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2cf4ed28-c4e2-4419-9ac9-25b4f30e4a0d},  !- Name
    Small Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {37deaa01-bb9c-4e19-9812-9cac0ee6006a},  !- Name
    Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {42c07826-78d0-4a76-b64f-ee1e8deaa687},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4971bb10-5e35-4b03-96b1-6a0c89d99f4d},  !- Name
    Office Bldg Light Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {508e73c2-741f-4dfc-8411-dd8a964f37c4},  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {57dbeb24-708a-44a6-b41f-323d0111fc43},  !- Name
    Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5ab02383-edd0-4824-8bc2-b8e610c6136a},  !- Name
    Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {62969d49-6756-48dc-9098-1e6edf369dc6},  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {631efb6f-80af-44a9-a3df-05e5560458ed},  !- Name
    Medium Office Activity Default Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6f431df5-a15e-4153-929f-058dac66672d},  !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {70aae630-dbe3-4a9f-935c-31c306c9c7bb},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {722f9237-a017-45a0-8b95-37d296427c0a},  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {75b94a3b-c951-48a0-b0e8-d13751b64d20},  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7b21d14f-7971-4ebc-858c-0ae0f52a397e},  !- Name
    Medium Office Activity Default Schedule 2,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7c6dbf25-0063-41c2-993c-92d3483a0c54},  !- Name
    Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Monday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Tuesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Wednesday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Thursday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Friday Schedule:Day Name
    Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- Holiday Schedule:Day Name
    Office Bldg Occ Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Occ Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Occ Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Office Bldg Occ Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {859a194b-7d11-4c41-9c3e-f57c8715f795},  !- Name
    Small Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9aa2a98b-fad3-4799-b0cd-83d8e9e0ac5d},  !- Name
    Small Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Small Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9b13a060-95db-4244-b922-2f202d3c6377},  !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Medium Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9e172563-6f16-4493-a5f6-9e50bf5b9d05},  !- Name
    Office Bldg Light Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9e69dc59-fbc0-402c-9980-02a058e5fd1d},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a8e019c5-6c7f-4b31-996e-b0d61cb0720a},  !- Name
    Small Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Small Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Small Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ad7a4636-9094-43ae-98ed-ac89650f64df},  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ad93dc79-42f1-4561-895e-2486146f1cc0},  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {af233897-0b39-4ad4-b750-f8a4166819e8},  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b1f8e1e3-cfad-4504-8f7b-7f870763a8db},  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b93195a4-007d-4e20-8f7e-686768d77a1f},  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bbe08ae6-7ed6-44a1-a264-7650b94b6a31},  !- Name
    Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c1c94a67-b8be-4cfd-aec4-78f9eb77dc4e},  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c9ed014f-2149-4ce0-91a9-8c99964718c4},  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cba3fdd0-349f-4832-ad06-501422fad9aa},  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule 2,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule 2,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day 2,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day 2,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e4f128d4-c23d-45d0-a30e-7cfe5c157082},  !- Name
    Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed4be892-8c31-44d2-860d-591e16b8128a},  !- Name
    Small Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Small Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f4e058b4-c184-4835-827d-5613a9df52aa},  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fdc29cac-2faa-449f-a36f-fda86a0054c4},  !- Name
    Medium Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Chilled_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Chilled_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Chilled_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Chilled_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Name
    Deck_Temperature_Default,!- Sunday Schedule:Day Name
    Deck_Temperature_Default,!- Monday Schedule:Day Name
    Deck_Temperature_Default,!- Tuesday Schedule:Day Name
    Deck_Temperature_Default,!- Wednesday Schedule:Day Name
    Deck_Temperature_Default,!- Thursday Schedule:Day Name
    Deck_Temperature_Default,!- Friday Schedule:Day Name
    Deck_Temperature_Default,!- Saturday Schedule:Day Name
    Deck_Temperature_Default,!- Holiday Schedule:Day Name
    Deck_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Deck_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Deck_Temperature_Default,!- CustomDay1 Schedule:Day Name
    Deck_Temperature_Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Name
    Hot_Water_Temperature_Default,  !- Sunday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Monday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Tuesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Wednesday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Thursday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Friday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Saturday Schedule:Day Name
    Hot_Water_Temperature_Default,  !- Holiday Schedule:Day Name
    Hot_Water_Temperature_Summer_Design_Day,  !- SummerDesignDay Schedule:Day Name
    Hot_Water_Temperature_Winter_Design_Day,  !- WinterDesignDay Schedule:Day Name
    Hot_Water_Temperature_Default,  !- CustomDay1 Schedule:Day Name
    Hot_Water_Temperature_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Activity 3 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule 3,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Activity 4 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Activity Default Schedule 4,  !- Sunday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Monday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Tuesday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Wednesday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Thursday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Friday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Saturday Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- Holiday Schedule:Day Name
    Medium Office Activity Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Medium Office Activity Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Medium Office Activity Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Medium Office Activity Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Equip 3 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Equip 4 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Equip Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- Monday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- Thursday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- Friday Schedule:Day Name
    Medium Office Bldg Equip Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- Holiday Schedule:Day Name
    Medium Office Bldg Equip Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Equip Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Equip Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Occ 3 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Bldg Occ 4 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On 3 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Medium Office Infil Quarter On 4 Week Rule - Jan1-Dec31,  !- Name
    Medium Office Infil Quarter On Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- Monday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- Tuesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- Wednesday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- Thursday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- Friday Schedule:Day Name
    Medium Office Infil Quarter On Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- Holiday Schedule:Day Name
    Medium Office Infil Quarter On Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Medium Office Infil Quarter On Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occ Week Rule - Jan1-May27,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occ Week Rule - May28-Jun3,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occ Week Rule - Jun4-Aug26,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occ Week Rule - Aug27-Sep2,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Occ Week Rule - Sep3-Dec31,  !- Name
    Medium Office Bldg Occ Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Monday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Tuesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Wednesday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Thursday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Friday Schedule:Day Name
    Medium Office Bldg Occ Rule 2 Day Schedule 5,  !- Saturday Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- Holiday Schedule:Day Name
    Medium Office Bldg Occ Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Medium Office Bldg Occ Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Medium Office Bldg Occ Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Light 3 Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule 3,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule 3,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 3,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 3,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 3,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Office Bldg Light 4 Week Rule - Jan1-Dec31,  !- Name
    Office Bldg Light Rule 1 Day Schedule 4,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 2 Day Schedule 4,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 4,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 4,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 4,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31,  !- Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Sunday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Monday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Tuesday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Wednesday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Thursday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Friday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Saturday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- Holiday Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Latent Fraction Schedule 5p Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    WaterUse Schedule 120F Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Monday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Tuesday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Wednesday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Thursday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Friday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Saturday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- Holiday Schedule:Day Name
    WaterUse Schedule 120F Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Schedule 120F Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Schedule 120F Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Schedule 120F Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31,  !- Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Sunday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Monday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Tuesday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Wednesday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Thursday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Friday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Saturday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- Holiday Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- SummerDesignDay Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- WinterDesignDay Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day,  !- CustomDay1 Schedule:Day Name
    WaterUse Sensible Fraction Schedule 20p Day;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Light Week Rule - winter,!- Name
    Office Bldg Light Default Schedule winter,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Friday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule winter,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Light Week Rule - holy,  !- Name
    Office Bldg Light Default Schedule holy,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Friday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule holy,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Light Week Rule - summer,!- Name
    Office Bldg Light Rule 1 Day Schedule 5,  !- Sunday Schedule:Day Name
    Office Bldg Light Default Schedule summer,  !- Monday Schedule:Day Name
    Office Bldg Light Default Schedule summer,  !- Tuesday Schedule:Day Name
    Office Bldg Light Default Schedule summer,  !- Wednesday Schedule:Day Name
    Office Bldg Light Default Schedule summer,  !- Thursday Schedule:Day Name
    Office Bldg Light Default Schedule summer,  !- Friday Schedule:Day Name
    Office Bldg Light Rule 1 Day Schedule 5,  !- Saturday Schedule:Day Name
    Office Bldg Light Default Schedule summer,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day 5,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day 5,  !- WinterDesignDay Schedule:Day Name
    Office Bldg Light Default Schedule 5,  !- CustomDay1 Schedule:Day Name
    Office Bldg Light Default Schedule 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily summ,!- Name
    Large Office Bldg Equip Default summ,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default summ,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default summ;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Light,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Light Week Rule - winter,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    2,                       !- End Month 1
    22,                      !- End Day 1
    Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    23,                      !- Start Day 2
    3,                       !- End Month 2
    21,                      !- End Day 2
    Light Week Rule - holy,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    22,                      !- Start Day 3
    4,                       !- End Month 3
    10,                      !- End Day 3
    Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    11,                      !- Start Day 4
    5,                       !- End Month 4
    17,                      !- End Day 4
    Light Week Rule - summer,!- Schedule:Week Name 5
    5,                       !- Start Month 5
    18,                      !- Start Day 5
    7,                       !- End Month 5
    5,                       !- End Day 5
    Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 6
    7,                       !- Start Month 6
    6,                       !- Start Day 6
    10,                      !- End Month 6
    22,                      !- End Day 6
    Light Week Rule - winter,!- Schedule:Week Name 7
    10,                      !- Start Month 7
    23,                      !- Start Day 7
    12,                      !- End Month 7
    31;                      !- End Day 7

Schedule:Year,
    heating thermostat,      !- Name
    Temperature 37,          !- Schedule Type Limits Name
    heating thermostat Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    cooling thermostat,      !- Name
    Temperature 37,          !- Schedule Type Limits Name
    cooling thermostat Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Activity,   !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    Schedule:Week:Daily {f4e058b4-c184-4835-827d-5613a9df52aa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily summ,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    6,                       !- End Month 1
    20,                      !- End Day 1
    Schedule:Week:Daily {ad93dc79-42f1-4561-895e-2486146f1cc0},  !- Schedule:Week Name 2
    6,                       !- Start Month 2
    21,                      !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

Schedule:Year,
    Large Office Bldg Light, !- Name
    Fractional,              !- Schedule Type Limits Name
    Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    5,                       !- End Day 1
    Schedule:Week:Daily {62969d49-6756-48dc-9098-1e6edf369dc6},  !- Schedule:Week Name 2
    3,                       !- Start Month 2
    6,                       !- Start Day 2
    10,                      !- End Month 2
    15,                      !- End Day 2
    Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    16,                      !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    Large Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b1f8e1e3-cfad-4504-8f7b-7f870763a8db},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office ClgSetp,    !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {9e69dc59-fbc0-402c-9980-02a058e5fd1d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office HtgSetp,    !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Schedule:Week:Daily {b93195a4-007d-4e20-8f7e-686768d77a1f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {722f9237-a017-45a0-8b95-37d296427c0a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity,  !- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Schedule:Week:Daily {fdc29cac-2faa-449f-a36f-fda86a0054c4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity 1,!- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Schedule:Week:Daily {631efb6f-80af-44a9-a3df-05e5560458ed},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity 2,!- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Schedule:Week:Daily {7b21d14f-7971-4ebc-858c-0ae0f52a397e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {c9ed014f-2149-4ce0-91a9-8c99964718c4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {c1c94a67-b8be-4cfd-aec4-78f9eb77dc4e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {cba3fdd0-349f-4832-ad06-501422fad9aa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {70aae630-dbe3-4a9f-935c-31c306c9c7bb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ 1,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {42c07826-78d0-4a76-b64f-ee1e8deaa687},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ 2,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {75b94a3b-c951-48a0-b0e8-d13751b64d20},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,   !- Name
    Temperature 37,          !- Schedule Type Limits Name
    Schedule:Week:Daily {6f431df5-a15e-4153-929f-058dac66672d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,   !- Name
    Temperature 36,          !- Schedule Type Limits Name
    Schedule:Week:Daily {9b13a060-95db-4244-b922-2f202d3c6377},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {af233897-0b39-4ad4-b750-f8a4166819e8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On 1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {ad7a4636-9094-43ae-98ed-ac89650f64df},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On 2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {0058749c-3f31-465d-a79c-43f49e27825d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Activity,         !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {bbe08ae6-7ed6-44a1-a264-7650b94b6a31},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {5ab02383-edd0-4824-8bc2-b8e610c6136a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {e4f128d4-c23d-45d0-a30e-7cfe5c157082},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Light 1,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {4971bb10-5e35-4b03-96b1-6a0c89d99f4d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Light 2,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {9e172563-6f16-4493-a5f6-9e50bf5b9d05},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Infil Quarter On, !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {37deaa01-bb9c-4e19-9812-9cac0ee6006a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Misc Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {7c6dbf25-0063-41c2-993c-92d3483a0c54},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Work Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule:Week:Daily {57dbeb24-708a-44a6-b41f-323d0111fc43},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Activity,   !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    Schedule:Week:Daily {508e73c2-741f-4dfc-8411-dd8a964f37c4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Equip, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ed4be892-8c31-44d2-860d-591e16b8128a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Bldg Occ,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2cf4ed28-c4e2-4419-9ac9-25b4f30e4a0d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office ClgSetp,    !- Name
    Temperature 4,           !- Schedule Type Limits Name
    Schedule:Week:Daily {a8e019c5-6c7f-4b31-996e-b0d61cb0720a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office HtgSetp,    !- Name
    Temperature 11,          !- Schedule Type Limits Name
    Schedule:Week:Daily {859a194b-7d11-4c41-9c3e-f57c8715f795},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Small Office Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9aa2a98b-fad3-4799-b0cd-83d8e9e0ac5d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Chilled_Water_Temperature,  !- Name
    Temperature 39,          !- Schedule Type Limits Name
    Chilled_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Deck_Temperature,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Deck_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot_Water_Temperature,   !- Name
    Temperature 38,          !- Schedule Type Limits Name
    Hot_Water_Temperature Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity 3,!- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Activity 4,!- Name
    ActivityLevel 13,        !- Schedule Type Limits Name
    Medium Office Activity 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Equip 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Equip 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ 3,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Bldg Occ 4,!- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Bldg Occ 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On 3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Medium Office Infil Quarter On 4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Medium Office Infil Quarter On 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occ,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    Occ Week Rule - Jan1-May27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    5,                       !- End Month 1
    27,                      !- End Day 1
    Occ Week Rule - May28-Jun3,  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    28,                      !- Start Day 2
    6,                       !- End Month 2
    3,                       !- End Day 2
    Occ Week Rule - Jun4-Aug26,  !- Schedule:Week Name 3
    6,                       !- Start Month 3
    4,                       !- Start Day 3
    8,                       !- End Month 3
    26,                      !- End Day 3
    Occ Week Rule - Aug27-Sep2,  !- Schedule:Week Name 4
    8,                       !- Start Month 4
    27,                      !- Start Day 4
    9,                       !- End Month 4
    2,                       !- End Day 4
    Occ Week Rule - Sep3-Dec31,  !- Schedule:Week Name 5
    9,                       !- Start Month 5
    3,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

Schedule:Year,
    Office Bldg Light 3,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Office Bldg Light 4,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Bldg Light 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    WaterUse Latent Fraction Schedule 5p,  !- Name
    Fractional,              !- Schedule Type Limits Name
    WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    WaterUse Schedule 120F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    WaterUse Schedule 120F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    WaterUse Sensible Fraction Schedule 20p,  !- Name
    Fractional,              !- Schedule Type Limits Name
    WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    amphiteather Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    amphiteather Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    corridor Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    corridor Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    engine room Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    engine room Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    LAB Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    LAB Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    library Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    library Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    north 1_2 Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    north 1_2 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    north 3 Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    north 3 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    north GF Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    north GF Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    seminar Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    seminar Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    south 1_2 Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    south 1_2 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    south 3 Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    south 3 Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    south GF Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    south GF Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    toilet Thermal Zone Thermal Zone Thermostat Schedule,  !- Name
    toilet Thermal Zone Thermal Zone Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    PrecipitationSchd4,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:00, 0,         !- Field 4
    Until: 24:00, 0.000670978,
                             !- Field 6
    Through: 1/2,            !- Field 7
    For: AllDays,            !- Field 8
    Until: 24:00, 0,         !- Field 10
    Through: 1/3,            !- Field 11
    For: AllDays,            !- Field 12
    Until: 12:00, 0,         !- Field 14
    Until: 15:00, 0.000670978,
                             !- Field 16
    Until: 16:00, 0.00279127,!- Field 18
    Until: 24:00, 0.000670978,
                             !- Field 20
    Through: 1/4,            !- Field 21
    For: AllDays,            !- Field 22
    Until: 6:00, 0.000670978,!- Field 24
    Until: 24:00, 0,         !- Field 26
    Through: 1/5,            !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00, 0,         !- Field 30
    Through: 1/6,            !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00, 0,         !- Field 34
    Through: 1/7,            !- Field 35
    For: AllDays,            !- Field 36
    Until: 24:00, 0,         !- Field 38
    Through: 1/8,            !- Field 39
    For: AllDays,            !- Field 40
    Until: 6:00, 0,          !- Field 42
    Until: 24:00, 0.000670978,
                             !- Field 44
    Through: 1/9,            !- Field 45
    For: AllDays,            !- Field 46
    Until: 1:00, 0.000670978,!- Field 48
    Until: 24:00, 0,         !- Field 50
    Through: 1/10,           !- Field 51
    For: AllDays,            !- Field 52
    Until: 9:00, 0,          !- Field 54
    Until: 13:00, 0.000670978,
                             !- Field 56
    Until: 14:00, 0,         !- Field 58
    Until: 21:00, 0.000670978,
                             !- Field 60
    Until: 24:00, 0,         !- Field 62
    Through: 1/11,           !- Field 63
    For: AllDays,            !- Field 64
    Until: 14:00, 0,         !- Field 66
    Until: 17:00, 0.000670978,
                             !- Field 68
    Until: 18:00, 0,         !- Field 70
    Until: 19:00, 0.000670978,
                             !- Field 72
    Until: 24:00, 0,         !- Field 74
    Through: 1/12,           !- Field 75
    For: AllDays,            !- Field 76
    Until: 24:00, 0,         !- Field 78
    Through: 1/13,           !- Field 79
    For: AllDays,            !- Field 80
    Until: 24:00, 0,         !- Field 82
    Through: 1/14,           !- Field 83
    For: AllDays,            !- Field 84
    Until: 24:00, 0,         !- Field 86
    Through: 1/15,           !- Field 87
    For: AllDays,            !- Field 88
    Until: 24:00, 0,         !- Field 90
    Through: 1/16,           !- Field 91
    For: AllDays,            !- Field 92
    Until: 22:00, 0,         !- Field 94
    Until: 23:00, 0.000670978,
                             !- Field 96
    Until: 24:00, 0,         !- Field 98
    Through: 1/17,           !- Field 99
    For: AllDays,            !- Field 100
    Until: 5:00, 0,          !- Field 102
    Until: 24:00, 0.000670978,
                             !- Field 104
    Through: 1/18,           !- Field 105
    For: AllDays,            !- Field 106
    Until: 11:00, 0.000670978,
                             !- Field 108
    Until: 14:00, 0,         !- Field 110
    Until: 15:00, 0.000670978,
                             !- Field 112
    Until: 24:00, 0,         !- Field 114
    Through: 1/19,           !- Field 115
    For: AllDays,            !- Field 116
    Until: 4:00, 0,          !- Field 118
    Until: 15:00, 0.000670978,
                             !- Field 120
    Until: 24:00, 0,         !- Field 122
    Through: 1/20,           !- Field 123
    For: AllDays,            !- Field 124
    Until: 13:00, 0,         !- Field 126
    Until: 15:00, 0.000670978,
                             !- Field 128
    Until: 24:00, 0,         !- Field 130
    Through: 1/21,           !- Field 131
    For: AllDays,            !- Field 132
    Until: 10:00, 0,         !- Field 134
    Until: 24:00, 0.000670978,
                             !- Field 136
    Through: 1/22,           !- Field 137
    For: AllDays,            !- Field 138
    Until: 4:00, 0.000670978,!- Field 140
    Until: 24:00, 0,         !- Field 142
    Through: 1/23,           !- Field 143
    For: AllDays,            !- Field 144
    Until: 6:00, 0,          !- Field 146
    Until: 8:00, 0.000670978,!- Field 148
    Until: 9:00, 0.00279127, !- Field 150
    Until: 13:00, 0.000670978,
                             !- A154
    Until: 14:00, 0,         !- A156
    Until: 15:00, 0.000670978,
                             !- A158
    Until: 24:00, 0,         !- A160
    Through: 1/24,           !- A161
    For: AllDays,            !- A162
    Until: 24:00, 0,         !- A164
    Through: 1/25,           !- A165
    For: AllDays,            !- A166
    Until: 3:00, 0,          !- A168
    Until: 4:00, 0.000670978,!- A170
    Until: 24:00, 0,         !- A172
    Through: 1/26,           !- A173
    For: AllDays,            !- A174
    Until: 24:00, 0,         !- A176
    Through: 1/27,           !- A177
    For: AllDays,            !- A178
    Until: 24:00, 0,         !- A180
    Through: 1/28,           !- A181
    For: AllDays,            !- A182
    Until: 24:00, 0,         !- A184
    Through: 1/29,           !- A185
    For: AllDays,            !- A186
    Until: 24:00, 0,         !- A188
    Through: 1/30,           !- A189
    For: AllDays,            !- A190
    Until: 10:00, 0,         !- A192
    Until: 14:00, 0.000670978,
                             !- A194
    Until: 17:00, 0,         !- A196
    Until: 24:00, 0.000670978,
                             !- A198
    Through: 1/31,           !- A199
    For: AllDays,            !- A200
    Until: 22:00, 0.000670978,
                             !- A202
    Until: 24:00, 0,         !- A204
    Through: 2/1,            !- A205
    For: AllDays,            !- A206
    Until: 3:00, 0,          !- A208
    Until: 4:00, 0.00107387, !- A210
    Until: 24:00, 0,         !- A212
    Through: 2/2,            !- A213
    For: AllDays,            !- A214
    Until: 24:00, 0,         !- A216
    Through: 2/3,            !- A217
    For: AllDays,            !- A218
    Until: 6:00, 0,          !- A220
    Until: 7:00, 0.00107387, !- A222
    Until: 24:00, 0,         !- A224
    Through: 2/4,            !- A225
    For: AllDays,            !- A226
    Until: 24:00, 0,         !- A228
    Through: 2/5,            !- A229
    For: AllDays,            !- A230
    Until: 24:00, 0,         !- A232
    Through: 2/6,            !- A233
    For: AllDays,            !- A234
    Until: 18:00, 0,         !- A236
    Until: 19:00, 0.00107387,!- A238
    Until: 21:00, 0,         !- A240
    Until: 22:00, 0.00107387,!- A242
    Until: 24:00, 0,         !- A244
    Through: 2/7,            !- A245
    For: AllDays,            !- A246
    Until: 1:00, 0.00107387, !- A248
    Until: 3:00, 0,          !- A250
    Until: 4:00, 0.00107387, !- A252
    Until: 9:00, 0,          !- A254
    Until: 10:00, 0.00107387,!- A256
    Until: 12:00, 0,         !- A258
    Until: 13:00, 0.00107387,!- A260
    Until: 15:00, 0,         !- A262
    Until: 16:00, 0.00107387,!- A264
    Until: 24:00, 0,         !- A266
    Through: 2/8,            !- A267
    For: AllDays,            !- A268
    Until: 6:00, 0,          !- A270
    Until: 7:00, 0.00107387, !- A272
    Until: 9:00, 0,          !- A274
    Until: 10:00, 0.00107387,!- A276
    Until: 12:00, 0,         !- A278
    Until: 13:00, 0.00107387,!- A280
    Until: 15:00, 0,         !- A282
    Until: 16:00, 0.00107387,!- A284
    Until: 21:00, 0,         !- A286
    Until: 22:00, 0.00107387,!- A288
    Until: 24:00, 0,         !- A290
    Through: 2/9,            !- A291
    For: AllDays,            !- A292
    Until: 15:00, 0,         !- A294
    Until: 16:00, 0.00107387,!- A296
    Until: 18:00, 0,         !- A298
    Until: 19:00, 0.00107387,!- A300
    Until: 21:00, 0,         !- A302
    Until: 22:00, 0.00107387,!- A304
    Until: 24:00, 0,         !- A306
    Through: 2/10,           !- A307
    For: AllDays,            !- A308
    Until: 1:00, 0.00107387, !- A310
    Until: 3:00, 0,          !- A312
    Until: 4:00, 0.00107387, !- A314
    Until: 24:00, 0,         !- A316
    Through: 2/11,           !- A317
    For: AllDays,            !- A318
    Until: 24:00, 0,         !- A320
    Through: 2/12,           !- A321
    For: AllDays,            !- A322
    Until: 3:00, 0,          !- A324
    Until: 4:00, 0.00107387, !- A326
    Until: 9:00, 0,          !- A328
    Until: 10:00, 0.00107387,!- A330
    Until: 12:00, 0,         !- A332
    Until: 13:00, 0.00107387,!- A334
    Until: 15:00, 0,         !- A336
    Until: 16:00, 0.00107387,!- A338
    Until: 18:00, 0,         !- A340
    Until: 19:00, 0.00107387,!- A342
    Until: 24:00, 0,         !- A344
    Through: 2/13,           !- A345
    For: AllDays,            !- A346
    Until: 24:00, 0,         !- A348
    Through: 2/14,           !- A349
    For: AllDays,            !- A350
    Until: 24:00, 0,         !- A352
    Through: 2/15,           !- A353
    For: AllDays,            !- A354
    Until: 1:00, 0.00107387, !- A356
    Until: 3:00, 0,          !- A358
    Until: 4:00, 0.00107387, !- A360
    Until: 6:00, 0,          !- A362
    Until: 7:00, 0.00107387, !- A364
    Until: 9:00, 0,          !- A366
    Until: 10:00, 0.00107387,!- A368
    Until: 12:00, 0,         !- A370
    Until: 13:00, 0.00107387,!- A372
    Until: 15:00, 0,         !- A374
    Until: 16:00, 0.00107387,!- A376
    Until: 18:00, 0,         !- A378
    Until: 19:00, 0.00107387,!- A380
    Until: 21:00, 0,         !- A382
    Until: 22:00, 0.00107387,!- A384
    Until: 24:00, 0,         !- A386
    Through: 2/16,           !- A387
    For: AllDays,            !- A388
    Until: 3:00, 0,          !- A390
    Until: 4:00, 0.00107387, !- A392
    Until: 6:00, 0,          !- A394
    Until: 7:00, 0.00107387, !- A396
    Until: 9:00, 0,          !- A398
    Until: 10:00, 0.00107387,!- A400
    Until: 12:00, 0,         !- A402
    Until: 13:00, 0.00107387,!- A404
    Until: 15:00, 0,         !- A406
    Until: 16:00, 0.00107387,!- A408
    Until: 24:00, 0,         !- A410
    Through: 2/17,           !- A411
    For: AllDays,            !- A412
    Until: 24:00, 0,         !- A414
    Through: 2/18,           !- A415
    For: AllDays,            !- A416
    Until: 9:00, 0,          !- A418
    Until: 10:00, 0.00107387,!- A420
    Until: 12:00, 0,         !- A422
    Until: 13:00, 0.00107387,!- A424
    Until: 15:00, 0,         !- A426
    Until: 16:00, 0.00107387,!- A428
    Until: 18:00, 0,         !- A430
    Until: 19:00, 0.00107387,!- A432
    Until: 21:00, 0,         !- A434
    Until: 22:00, 0.00107387,!- A436
    Until: 24:00, 0,         !- A438
    Through: 2/19,           !- A439
    For: AllDays,            !- A440
    Until: 1:00, 0.00107387, !- A442
    Until: 3:00, 0,          !- A444
    Until: 4:00, 0.00107387, !- A446
    Until: 24:00, 0,         !- A448
    Through: 2/20,           !- A449
    For: AllDays,            !- A450
    Until: 24:00, 0,         !- A452
    Through: 2/21,           !- A453
    For: AllDays,            !- A454
    Until: 1:00, 0.00107387, !- A456
    Until: 3:00, 0,          !- A458
    Until: 4:00, 0.00107387, !- A460
    Until: 6:00, 0,          !- A462
    Until: 7:00, 0.00107387, !- A464
    Until: 15:00, 0,         !- A466
    Until: 16:00, 0.00107387,!- A468
    Until: 18:00, 0,         !- A470
    Until: 19:00, 0.00107387,!- A472
    Until: 21:00, 0,         !- A474
    Until: 22:00, 0.00107387,!- A476
    Until: 24:00, 0,         !- A478
    Through: 2/22,           !- A479
    For: AllDays,            !- A480
    Until: 1:00, 0.00107387, !- A482
    Until: 3:00, 0,          !- A484
    Until: 4:00, 0.00107387, !- A486
    Until: 6:00, 0,          !- A488
    Until: 7:00, 0.00107387, !- A490
    Until: 9:00, 0,          !- A492
    Until: 10:00, 0.00107387,!- A494
    Until: 12:00, 0,         !- A496
    Until: 13:00, 0.00107387,!- A498
    Until: 15:00, 0,         !- A500
    Until: 16:00, 0.00107387,!- A502
    Until: 18:00, 0,         !- A504
    Until: 19:00, 0.00107387,!- A506
    Until: 21:00, 0,         !- A508
    Until: 22:00, 0.00107387,!- A510
    Until: 24:00, 0,         !- A512
    Through: 2/23,           !- A513
    For: AllDays,            !- A514
    Until: 1:00, 0.00107387, !- A516
    Until: 3:00, 0,          !- A518
    Until: 4:00, 0.00107387, !- A520
    Until: 9:00, 0,          !- A522
    Until: 10:00, 0.00107387,!- A524
    Until: 15:00, 0,         !- A526
    Until: 16:00, 0.00107387,!- A528
    Until: 18:00, 0,         !- A530
    Until: 19:00, 0.00107387,!- A532
    Until: 21:00, 0,         !- A534
    Until: 22:00, 0.00107387,!- A536
    Until: 24:00, 0,         !- A538
    Through: 2/24,           !- A539
    For: AllDays,            !- A540
    Until: 1:00, 0.00107387, !- A542
    Until: 3:00, 0,          !- A544
    Until: 4:00, 0.00107387, !- A546
    Until: 6:00, 0,          !- A548
    Until: 7:00, 0.00107387, !- A550
    Until: 9:00, 0,          !- A552
    Until: 10:00, 0.00107387,!- A554
    Until: 12:00, 0,         !- A556
    Until: 13:00, 0.00107387,!- A558
    Until: 15:00, 0,         !- A560
    Until: 16:00, 0.00107387,!- A562
    Until: 24:00, 0,         !- A564
    Through: 2/25,           !- A565
    For: AllDays,            !- A566
    Until: 3:00, 0,          !- A568
    Until: 4:00, 0.00107387, !- A570
    Until: 6:00, 0,          !- A572
    Until: 7:00, 0.00107387, !- A574
    Until: 9:00, 0,          !- A576
    Until: 10:00, 0.00107387,!- A578
    Until: 12:00, 0,         !- A580
    Until: 13:00, 0.00107387,!- A582
    Until: 15:00, 0,         !- A584
    Until: 16:00, 0.00107387,!- A586
    Until: 18:00, 0,         !- A588
    Until: 19:00, 0.00107387,!- A590
    Until: 21:00, 0,         !- A592
    Until: 22:00, 0.00107387,!- A594
    Until: 24:00, 0,         !- A596
    Through: 2/26,           !- A597
    For: AllDays,            !- A598
    Until: 1:00, 0.00107387, !- A600
    Until: 3:00, 0,          !- A602
    Until: 4:00, 0.00107387, !- A604
    Until: 24:00, 0,         !- A606
    Through: 2/27,           !- A607
    For: AllDays,            !- A608
    Until: 24:00, 0,         !- A610
    Through: 2/28,           !- A611
    For: AllDays,            !- A612
    Until: 24:00, 0,         !- A614
    Through: 3/1,            !- A615
    For: AllDays,            !- A616
    Until: 1:00, 0,          !- A618
    Until: 24:00, 0.000282747,
                             !- A620
    Through: 3/2,            !- A621
    For: AllDays,            !- A622
    Until: 8:00, 0.000282747,!- A624
    Until: 9:00, 0,          !- A626
    Until: 10:00, 0.000282747,
                             !- A628
    Until: 11:00, 0,         !- A630
    Until: 24:00, 0.000282747,
                             !- A632
    Through: 3/3,            !- A633
    For: AllDays,            !- A634
    Until: 11:00, 0.000282747,
                             !- A636
    Until: 24:00, 0,         !- A638
    Through: 3/4,            !- A639
    For: AllDays,            !- A640
    Until: 24:00, 0,         !- A642
    Through: 3/5,            !- A643
    For: AllDays,            !- A644
    Until: 2:00, 0,          !- A646
    Until: 3:00, 0.000282747,!- A648
    Until: 4:00, 0,          !- A650
    Until: 23:00, 0.000282747,
                             !- A652
    Until: 24:00, 0,         !- A654
    Through: 3/6,            !- A655
    For: AllDays,            !- A656
    Until: 1:00, 0,          !- A658
    Until: 17:00, 0.000282747,
                             !- A660
    Until: 20:00, 0,         !- A662
    Until: 22:00, 0.000282747,
                             !- A664
    Until: 24:00, 0,         !- A666
    Through: 3/7,            !- A667
    For: AllDays,            !- A668
    Until: 10:00, 0,         !- A670
    Until: 19:00, 0.000282747,
                             !- A672
    Until: 24:00, 0,         !- A674
    Through: 3/8,            !- A675
    For: AllDays,            !- A676
    Until: 10:00, 0,         !- A678
    Until: 14:00, 0.000282747,
                             !- A680
    Until: 24:00, 0,         !- A682
    Through: 3/9,            !- A683
    For: AllDays,            !- A684
    Until: 24:00, 0,         !- A686
    Through: 3/10,           !- A687
    For: AllDays,            !- A688
    Until: 24:00, 0,         !- A690
    Through: 3/11,           !- A691
    For: AllDays,            !- A692
    Until: 24:00, 0,         !- A694
    Through: 3/12,           !- A695
    For: AllDays,            !- A696
    Until: 24:00, 0,         !- A698
    Through: 3/13,           !- A699
    For: AllDays,            !- A700
    Until: 22:00, 0,         !- A702
    Until: 24:00, 0.000282747,
                             !- A704
    Through: 3/14,           !- A705
    For: AllDays,            !- A706
    Until: 14:00, 0.000282747,
                             !- A708
    Until: 23:00, 0,         !- A710
    Until: 24:00, 0.000282747,
                             !- A712
    Through: 3/15,           !- A713
    For: AllDays,            !- A714
    Until: 1:00, 0,          !- A716
    Until: 8:00, 0.000282747,!- A718
    Until: 24:00, 0,         !- A720
    Through: 3/16,           !- A721
    For: AllDays,            !- A722
    Until: 15:00, 0,         !- A724
    Until: 18:00, 0.000282747,
                             !- A726
    Until: 23:00, 0,         !- A728
    Until: 24:00, 0.000282747,
                             !- A730
    Through: 3/17,           !- A731
    For: AllDays,            !- A732
    Until: 6:00, 0.000282747,!- A734
    Until: 11:00, 0,         !- A736
    Until: 12:00, 0.000282747,
                             !- A738
    Until: 13:00, 0,         !- A740
    Until: 14:00, 0.000282747,
                             !- A742
    Until: 17:00, 0,         !- A744
    Until: 19:00, 0.000282747,
                             !- A746
    Until: 20:00, 0,         !- A748
    Until: 21:00, 0.000282747,
                             !- A750
    Until: 24:00, 0,         !- A752
    Through: 3/18,           !- A753
    For: AllDays,            !- A754
    Until: 24:00, 0,         !- A756
    Through: 3/19,           !- A757
    For: AllDays,            !- A758
    Until: 24:00, 0,         !- A760
    Through: 3/20,           !- A761
    For: AllDays,            !- A762
    Until: 14:00, 0,         !- A764
    Until: 16:00, 0.000282747,
                             !- A766
    Until: 17:00, 0,         !- A768
    Until: 19:00, 0.000282747,
                             !- A770
    Until: 24:00, 0,         !- A772
    Through: 3/21,           !- A773
    For: AllDays,            !- A774
    Until: 24:00, 0,         !- A776
    Through: 3/22,           !- A777
    For: AllDays,            !- A778
    Until: 8:00, 0,          !- A780
    Until: 9:00, 0.000282747,!- A782
    Until: 10:00, 0,         !- A784
    Until: 14:00, 0.000282747,
                             !- A786
    Until: 15:00, 0.00117623,!- A788
    Until: 18:00, 0,         !- A790
    Until: 19:00, 0.000282747,
                             !- A792
    Until: 24:00, 0,         !- A794
    Through: 3/23,           !- A795
    For: AllDays,            !- A796
    Until: 15:00, 0,         !- A798
    Until: 20:00, 0.000282747,
                             !- A800
    Until: 22:00, 0,         !- A802
    Until: 24:00, 0.000282747,
                             !- A804
    Through: 3/24,           !- A805
    For: AllDays,            !- A806
    Until: 15:00, 0.000282747,
                             !- A808
    Until: 16:00, 0,         !- A810
    Until: 17:00, 0.000282747,
                             !- A812
    Until: 19:00, 0,         !- A814
    Until: 20:00, 0.000282747,
                             !- A816
    Until: 24:00, 0,         !- A818
    Through: 3/25,           !- A819
    For: AllDays,            !- A820
    Until: 1:00, 0,          !- A822
    Until: 5:00, 0.000282747,!- A824
    Until: 19:00, 0,         !- A826
    Until: 24:00, 0.000282747,
                             !- A828
    Through: 3/26,           !- A829
    For: AllDays,            !- A830
    Until: 2:00, 0,          !- A832
    Until: 5:00, 0.000282747,!- A834
    Until: 7:00, 0,          !- A836
    Until: 9:00, 0.000282747,!- A838
    Until: 14:00, 0,         !- A840
    Until: 21:00, 0.000282747,
                             !- A842
    Until: 24:00, 0,         !- A844
    Through: 3/27,           !- A845
    For: AllDays,            !- A846
    Until: 6:00, 0,          !- A848
    Until: 14:00, 0.000282747,
                             !- A850
    Until: 16:00, 0,         !- A852
    Until: 24:00, 0.000282747,
                             !- A854
    Through: 3/28,           !- A855
    For: AllDays,            !- A856
    Until: 1:00, 0,          !- A858
    Until: 2:00, 0.000282747,!- A860
    Until: 3:00, 0,          !- A862
    Until: 9:00, 0.000282747,!- A864
    Until: 10:00, 0,         !- A866
    Until: 20:00, 0.000282747,
                             !- A868
    Until: 21:00, 0,         !- A870
    Until: 24:00, 0.000282747,
                             !- A872
    Through: 3/29,           !- A873
    For: AllDays,            !- A874
    Until: 12:00, 0.000282747,
                             !- A876
    Until: 13:00, 0,         !- A878
    Until: 14:00, 0.000282747,
                             !- A880
    Until: 15:00, 0,         !- A882
    Until: 16:00, 0.000282747,
                             !- A884
    Until: 17:00, 0,         !- A886
    Until: 20:00, 0.000282747,
                             !- A888
    Until: 24:00, 0,         !- A890
    Through: 3/30,           !- A891
    For: AllDays,            !- A892
    Until: 2:00, 0,          !- A894
    Until: 23:00, 0.000282747,
                             !- A896
    Until: 24:00, 0,         !- A898
    Through: 3/31,           !- A899
    For: AllDays,            !- A900
    Until: 11:00, 0,         !- A902
    Until: 16:00, 0.000282747,
                             !- A904
    Until: 18:00, 0,         !- A906
    Until: 24:00, 0.000282747,
                             !- A908
    Through: 4/1,            !- A909
    For: AllDays,            !- A910
    Until: 5:00, 0,          !- A912
    Until: 24:00, 0.000247695,
                             !- A914
    Through: 4/2,            !- A915
    For: AllDays,            !- A916
    Until: 6:00, 0.000247695,!- A918
    Until: 7:00, 0,          !- A920
    Until: 24:00, 0.000247695,
                             !- A922
    Through: 4/3,            !- A923
    For: AllDays,            !- A924
    Until: 24:00, 0.000247695,
                             !- A926
    Through: 4/4,            !- A927
    For: AllDays,            !- A928
    Until: 21:00, 0.000247695,
                             !- A930
    Until: 24:00, 0,         !- A932
    Through: 4/5,            !- A933
    For: AllDays,            !- A934
    Until: 3:00, 0,          !- A936
    Until: 5:00, 0.000247695,!- A938
    Until: 24:00, 0,         !- A940
    Through: 4/6,            !- A941
    For: AllDays,            !- A942
    Until: 8:00, 0,          !- A944
    Until: 18:00, 0.000247695,
                             !- A946
    Until: 19:00, 0,         !- A948
    Until: 24:00, 0.000247695,
                             !- A950
    Through: 4/7,            !- A951
    For: AllDays,            !- A952
    Until: 20:00, 0.000247695,
                             !- A954
    Until: 24:00, 0,         !- A956
    Through: 4/8,            !- A957
    For: AllDays,            !- A958
    Until: 2:00, 0,          !- A960
    Until: 9:00, 0.000247695,!- A962
    Until: 24:00, 0,         !- A964
    Through: 4/9,            !- A965
    For: AllDays,            !- A966
    Until: 24:00, 0,         !- A968
    Through: 4/10,           !- A969
    For: AllDays,            !- A970
    Until: 24:00, 0,         !- A972
    Through: 4/11,           !- A973
    For: AllDays,            !- A974
    Until: 24:00, 0,         !- A976
    Through: 4/12,           !- A977
    For: AllDays,            !- A978
    Until: 24:00, 0,         !- A980
    Through: 4/13,           !- A981
    For: AllDays,            !- A982
    Until: 24:00, 0,         !- A984
    Through: 4/14,           !- A985
    For: AllDays,            !- A986
    Until: 11:00, 0,         !- A988
    Until: 12:00, 0.000247695,
                             !- A990
    Until: 24:00, 0,         !- A992
    Through: 4/15,           !- A993
    For: AllDays,            !- A994
    Until: 8:00, 0,          !- A996
    Until: 9:00, 0.000247695,!- A998
    Until: 17:00, 0,         !- A1000
    Until: 24:00, 0.000247695,
                             !- A1002
    Through: 4/16,           !- A1003
    For: AllDays,            !- A1004
    Until: 7:00, 0,          !- A1006
    Until: 8:00, 0.000247695,!- A1008
    Until: 24:00, 0,         !- A1010
    Through: 4/17,           !- A1011
    For: AllDays,            !- A1012
    Until: 24:00, 0,         !- A1014
    Through: 4/18,           !- A1015
    For: AllDays,            !- A1016
    Until: 24:00, 0,         !- A1018
    Through: 4/19,           !- A1019
    For: AllDays,            !- A1020
    Until: 13:00, 0,         !- A1022
    Until: 16:00, 0.000247695,
                             !- A1024
    Until: 18:00, 0,         !- A1026
    Until: 23:00, 0.000247695,
                             !- A1028
    Until: 24:00, 0,         !- A1030
    Through: 4/20,           !- A1031
    For: AllDays,            !- A1032
    Until: 1:00, 0.000247695,!- A1034
    Until: 23:00, 0,         !- A1036
    Until: 24:00, 0.000247695,
                             !- A1038
    Through: 4/21,           !- A1039
    For: AllDays,            !- A1040
    Until: 7:00, 0.000247695,!- A1042
    Until: 8:00, 0,          !- A1044
    Until: 20:00, 0.000247695,
                             !- A1046
    Until: 21:00, 0,         !- A1048
    Until: 24:00, 0.000247695,
                             !- A1050
    Through: 4/22,           !- A1051
    For: AllDays,            !- A1052
    Until: 10:00, 0.000247695,
                             !- A1054
    Until: 12:00, 0,         !- A1056
    Until: 14:00, 0.000247695,
                             !- A1058
    Until: 15:00, 0,         !- A1060
    Until: 24:00, 0.000247695,
                             !- A1062
    Through: 4/23,           !- A1063
    For: AllDays,            !- A1064
    Until: 9:00, 0.000247695,!- A1066
    Until: 15:00, 0,         !- A1068
    Until: 18:00, 0.000247695,
                             !- A1070
    Until: 24:00, 0,         !- A1072
    Through: 4/24,           !- A1073
    For: AllDays,            !- A1074
    Until: 1:00, 0.000247695,!- A1076
    Until: 3:00, 0,          !- A1078
    Until: 5:00, 0.000247695,!- A1080
    Until: 10:00, 0,         !- A1082
    Until: 24:00, 0.000247695,
                             !- A1084
    Through: 4/25,           !- A1085
    For: AllDays,            !- A1086
    Until: 2:00, 0.000247695,!- A1088
    Until: 11:00, 0,         !- A1090
    Until: 24:00, 0.000247695,
                             !- A1092
    Through: 4/26,           !- A1093
    For: AllDays,            !- A1094
    Until: 5:00, 0.000247695,!- A1096
    Until: 17:00, 0,         !- A1098
    Until: 24:00, 0.000247695,
                             !- A1100
    Through: 4/27,           !- A1101
    For: AllDays,            !- A1102
    Until: 9:00, 0.000247695,!- A1104
    Until: 14:00, 0,         !- A1106
    Until: 16:00, 0.000247695,
                             !- A1108
    Until: 20:00, 0,         !- A1110
    Until: 22:00, 0.000247695,
                             !- A1112
    Until: 24:00, 0,         !- A1114
    Through: 4/28,           !- A1115
    For: AllDays,            !- A1116
    Until: 16:00, 0,         !- A1118
    Until: 21:00, 0.000247695,
                             !- A1120
    Until: 23:00, 0,         !- A1122
    Until: 24:00, 0.000247695,
                             !- A1124
    Through: 4/29,           !- A1125
    For: AllDays,            !- A1126
    Until: 3:00, 0.000247695,!- A1128
    Until: 10:00, 0,         !- A1130
    Until: 15:00, 0.000247695,
                             !- A1132
    Until: 24:00, 0,         !- A1134
    Through: 4/30,           !- A1135
    For: AllDays,            !- A1136
    Until: 20:00, 0,         !- A1138
    Until: 24:00, 0.000247695,
                             !- A1140
    Through: 5/1,            !- A1141
    For: AllDays,            !- A1142
    Until: 1:00, 0.000247695,!- A1144
    Until: 19:00, 0,         !- A1146
    Until: 20:00, 0.00106485,!- A1148
    Until: 24:00, 0,         !- A1150
    Through: 5/2,            !- A1151
    For: AllDays,            !- A1152
    Until: 24:00, 0,         !- A1154
    Through: 5/3,            !- A1155
    For: AllDays,            !- A1156
    Until: 24:00, 0,         !- A1158
    Through: 5/4,            !- A1159
    For: AllDays,            !- A1160
    Until: 10:00, 0,         !- A1162
    Until: 11:00, 0.00106485,!- A1164
    Until: 13:00, 0,         !- A1166
    Until: 14:00, 0.00106485,!- A1168
    Until: 16:00, 0,         !- A1170
    Until: 17:00, 0.00106485,!- A1172
    Until: 19:00, 0,         !- A1174
    Until: 20:00, 0.00106485,!- A1176
    Until: 22:00, 0,         !- A1178
    Until: 23:00, 0.00106485,!- A1180
    Until: 24:00, 0,         !- A1182
    Through: 5/5,            !- A1183
    For: AllDays,            !- A1184
    Until: 1:00, 0,          !- A1186
    Until: 2:00, 0.00106485, !- A1188
    Until: 10:00, 0,         !- A1190
    Until: 11:00, 0.00106485,!- A1192
    Until: 13:00, 0,         !- A1194
    Until: 14:00, 0.00106485,!- A1196
    Until: 16:00, 0,         !- A1198
    Until: 17:00, 0.00106485,!- A1200
    Until: 19:00, 0,         !- A1202
    Until: 20:00, 0.00106485,!- A1204
    Until: 22:00, 0,         !- A1206
    Until: 23:00, 0.00106485,!- A1208
    Until: 24:00, 0,         !- A1210
    Through: 5/6,            !- A1211
    For: AllDays,            !- A1212
    Until: 4:00, 0,          !- A1214
    Until: 5:00, 0.00106485, !- A1216
    Until: 13:00, 0,         !- A1218
    Until: 14:00, 0.00106485,!- A1220
    Until: 19:00, 0,         !- A1222
    Until: 20:00, 0.00106485,!- A1224
    Until: 24:00, 0,         !- A1226
    Through: 5/7,            !- A1227
    For: AllDays,            !- A1228
    Until: 24:00, 0,         !- A1230
    Through: 5/8,            !- A1231
    For: AllDays,            !- A1232
    Until: 13:00, 0,         !- A1234
    Until: 14:00, 0.00106485,!- A1236
    Until: 16:00, 0,         !- A1238
    Until: 17:00, 0.00106485,!- A1240
    Until: 24:00, 0,         !- A1242
    Through: 5/9,            !- A1243
    For: AllDays,            !- A1244
    Until: 24:00, 0,         !- A1246
    Through: 5/10,           !- A1247
    For: AllDays,            !- A1248
    Until: 24:00, 0,         !- A1250
    Through: 5/11,           !- A1251
    For: AllDays,            !- A1252
    Until: 7:00, 0,          !- A1254
    Until: 8:00, 0.00106485, !- A1256
    Until: 10:00, 0,         !- A1258
    Until: 11:00, 0.00106485,!- A1260
    Until: 13:00, 0,         !- A1262
    Until: 14:00, 0.00106485,!- A1264
    Until: 16:00, 0,         !- A1266
    Until: 17:00, 0.00106485,!- A1268
    Until: 19:00, 0,         !- A1270
    Until: 20:00, 0.00106485,!- A1272
    Until: 22:00, 0,         !- A1274
    Until: 23:00, 0.00106485,!- A1276
    Until: 24:00, 0,         !- A1278
    Through: 5/12,           !- A1279
    For: AllDays,            !- A1280
    Until: 1:00, 0,          !- A1282
    Until: 2:00, 0.00106485, !- A1284
    Until: 4:00, 0,          !- A1286
    Until: 5:00, 0.00106485, !- A1288
    Until: 7:00, 0,          !- A1290
    Until: 8:00, 0.00106485, !- A1292
    Until: 10:00, 0,         !- A1294
    Until: 11:00, 0.00106485,!- A1296
    Until: 24:00, 0,         !- A1298
    Through: 5/13,           !- A1299
    For: AllDays,            !- A1300
    Until: 1:00, 0,          !- A1302
    Until: 2:00, 0.00106485, !- A1304
    Until: 24:00, 0,         !- A1306
    Through: 5/14,           !- A1307
    For: AllDays,            !- A1308
    Until: 24:00, 0,         !- A1310
    Through: 5/15,           !- A1311
    For: AllDays,            !- A1312
    Until: 7:00, 0,          !- A1314
    Until: 8:00, 0.00106485, !- A1316
    Until: 10:00, 0,         !- A1318
    Until: 11:00, 0.00106485,!- A1320
    Until: 13:00, 0,         !- A1322
    Until: 14:00, 0.00106485,!- A1324
    Until: 16:00, 0,         !- A1326
    Until: 17:00, 0.00106485,!- A1328
    Until: 19:00, 0,         !- A1330
    Until: 20:00, 0.00106485,!- A1332
    Until: 22:00, 0,         !- A1334
    Until: 23:00, 0.00106485,!- A1336
    Until: 24:00, 0,         !- A1338
    Through: 5/16,           !- A1339
    For: AllDays,            !- A1340
    Until: 1:00, 0,          !- A1342
    Until: 2:00, 0.00106485, !- A1344
    Until: 4:00, 0,          !- A1346
    Until: 5:00, 0.00106485, !- A1348
    Until: 22:00, 0,         !- A1350
    Until: 23:00, 0.00106485,!- A1352
    Until: 24:00, 0,         !- A1354
    Through: 5/17,           !- A1355
    For: AllDays,            !- A1356
    Until: 1:00, 0,          !- A1358
    Until: 2:00, 0.00106485, !- A1360
    Until: 4:00, 0,          !- A1362
    Until: 5:00, 0.00106485, !- A1364
    Until: 7:00, 0,          !- A1366
    Until: 8:00, 0.00106485, !- A1368
    Until: 10:00, 0,         !- A1370
    Until: 11:00, 0.00106485,!- A1372
    Until: 16:00, 0,         !- A1374
    Until: 17:00, 0.00106485,!- A1376
    Until: 19:00, 0,         !- A1378
    Until: 20:00, 0.00106485,!- A1380
    Until: 24:00, 0,         !- A1382
    Through: 5/18,           !- A1383
    For: AllDays,            !- A1384
    Until: 1:00, 0,          !- A1386
    Until: 2:00, 0.00106485, !- A1388
    Until: 24:00, 0,         !- A1390
    Through: 5/19,           !- A1391
    For: AllDays,            !- A1392
    Until: 7:00, 0,          !- A1394
    Until: 8:00, 0.00106485, !- A1396
    Until: 24:00, 0,         !- A1398
    Through: 5/20,           !- A1399
    For: AllDays,            !- A1400
    Until: 7:00, 0,          !- A1402
    Until: 8:00, 0.00106485, !- A1404
    Until: 10:00, 0,         !- A1406
    Until: 11:00, 0.00106485,!- A1408
    Until: 13:00, 0,         !- A1410
    Until: 14:00, 0.00106485,!- A1412
    Until: 16:00, 0,         !- A1414
    Until: 17:00, 0.00106485,!- A1416
    Until: 19:00, 0,         !- A1418
    Until: 20:00, 0.00106485,!- A1420
    Until: 22:00, 0,         !- A1422
    Until: 23:00, 0.00106485,!- A1424
    Until: 24:00, 0,         !- A1426
    Through: 5/21,           !- A1427
    For: AllDays,            !- A1428
    Until: 1:00, 0,          !- A1430
    Until: 2:00, 0.00106485, !- A1432
    Until: 4:00, 0,          !- A1434
    Until: 5:00, 0.00106485, !- A1436
    Until: 7:00, 0,          !- A1438
    Until: 8:00, 0.00106485, !- A1440
    Until: 16:00, 0,         !- A1442
    Until: 17:00, 0.00106485,!- A1444
    Until: 19:00, 0,         !- A1446
    Until: 20:00, 0.00106485,!- A1448
    Until: 22:00, 0,         !- A1450
    Until: 23:00, 0.00106485,!- A1452
    Until: 24:00, 0,         !- A1454
    Through: 5/22,           !- A1455
    For: AllDays,            !- A1456
    Until: 1:00, 0,          !- A1458
    Until: 2:00, 0.00106485, !- A1460
    Until: 4:00, 0,          !- A1462
    Until: 5:00, 0.00106485, !- A1464
    Until: 7:00, 0,          !- A1466
    Until: 8:00, 0.00106485, !- A1468
    Until: 16:00, 0,         !- A1470
    Until: 17:00, 0.00106485,!- A1472
    Until: 19:00, 0,         !- A1474
    Until: 20:00, 0.00106485,!- A1476
    Until: 22:00, 0,         !- A1478
    Until: 23:00, 0.00106485,!- A1480
    Until: 24:00, 0,         !- A1482
    Through: 5/23,           !- A1483
    For: AllDays,            !- A1484
    Until: 24:00, 0,         !- A1486
    Through: 5/24,           !- A1487
    For: AllDays,            !- A1488
    Until: 24:00, 0,         !- A1490
    Through: 5/25,           !- A1491
    For: AllDays,            !- A1492
    Until: 24:00, 0,         !- A1494
    Through: 5/26,           !- A1495
    For: AllDays,            !- A1496
    Until: 22:00, 0,         !- A1498
    Until: 23:00, 0.00106485,!- A1500
    Until: 24:00, 0,         !- A1502
    Through: 5/27,           !- A1503
    For: AllDays,            !- A1504
    Until: 1:00, 0,          !- A1506
    Until: 2:00, 0.00106485, !- A1508
    Until: 19:00, 0,         !- A1510
    Until: 20:00, 0.00106485,!- A1512
    Until: 22:00, 0,         !- A1514
    Until: 23:00, 0.00106485,!- A1516
    Until: 24:00, 0,         !- A1518
    Through: 5/28,           !- A1519
    For: AllDays,            !- A1520
    Until: 4:00, 0,          !- A1522
    Until: 5:00, 0.00106485, !- A1524
    Until: 7:00, 0,          !- A1526
    Until: 8:00, 0.00106485, !- A1528
    Until: 16:00, 0,         !- A1530
    Until: 17:00, 0.00106485,!- A1532
    Until: 19:00, 0,         !- A1534
    Until: 20:00, 0.00106485,!- A1536
    Until: 22:00, 0,         !- A1538
    Until: 23:00, 0.00106485,!- A1540
    Until: 24:00, 0,         !- A1542
    Through: 5/29,           !- A1543
    For: AllDays,            !- A1544
    Until: 1:00, 0,          !- A1546
    Until: 2:00, 0.00106485, !- A1548
    Until: 4:00, 0,          !- A1550
    Until: 5:00, 0.00106485, !- A1552
    Until: 7:00, 0,          !- A1554
    Until: 8:00, 0.00106485, !- A1556
    Until: 10:00, 0,         !- A1558
    Until: 11:00, 0.00106485,!- A1560
    Until: 13:00, 0,         !- A1562
    Until: 14:00, 0.00106485,!- A1564
    Until: 16:00, 0,         !- A1566
    Until: 17:00, 0.00106485,!- A1568
    Until: 24:00, 0,         !- A1570
    Through: 5/30,           !- A1571
    For: AllDays,            !- A1572
    Until: 24:00, 0,         !- A1574
    Through: 5/31,           !- A1575
    For: AllDays,            !- A1576
    Until: 24:00, 0,         !- A1578
    Through: 6/1,            !- A1579
    For: AllDays,            !- A1580
    Until: 19:00, 0,         !- A1582
    Until: 24:00, 0.000357762,
                             !- A1584
    Through: 6/2,            !- A1585
    For: AllDays,            !- A1586
    Until: 1:00, 0,          !- A1588
    Until: 5:00, 0.000357762,!- A1590
    Until: 6:00, 0,          !- A1592
    Until: 7:00, 0.000357762,!- A1594
    Until: 24:00, 0,         !- A1596
    Through: 6/3,            !- A1597
    For: AllDays,            !- A1598
    Until: 24:00, 0,         !- A1600
    Through: 6/4,            !- A1601
    For: AllDays,            !- A1602
    Until: 24:00, 0,         !- A1604
    Through: 6/5,            !- A1605
    For: AllDays,            !- A1606
    Until: 18:00, 0,         !- A1608
    Until: 20:00, 0.000357762,
                             !- A1610
    Until: 21:00, 0,         !- A1612
    Until: 23:00, 0.000357762,
                             !- A1614
    Until: 24:00, 0,         !- A1616
    Through: 6/6,            !- A1617
    For: AllDays,            !- A1618
    Until: 24:00, 0.000357762,
                             !- A1620
    Through: 6/7,            !- A1621
    For: AllDays,            !- A1622
    Until: 3:00, 0.000357762,!- A1624
    Until: 7:00, 0,          !- A1626
    Until: 17:00, 0.000357762,
                             !- A1628
    Until: 18:00, 0.00148829,!- A1630
    Until: 19:00, 0.000357762,
                             !- A1632
    Until: 24:00, 0,         !- A1634
    Through: 6/8,            !- A1635
    For: AllDays,            !- A1636
    Until: 16:00, 0,         !- A1638
    Until: 17:00, 0.000357762,
                             !- A1640
    Until: 18:00, 0,         !- A1642
    Until: 19:00, 0.000357762,
                             !- A1644
    Until: 24:00, 0,         !- A1646
    Through: 6/9,            !- A1647
    For: AllDays,            !- A1648
    Until: 13:00, 0,         !- A1650
    Until: 14:00, 0.000357762,
                             !- A1652
    Until: 19:00, 0,         !- A1654
    Until: 20:00, 0.000357762,
                             !- A1656
    Until: 24:00, 0,         !- A1658
    Through: 6/10,           !- A1659
    For: AllDays,            !- A1660
    Until: 24:00, 0,         !- A1662
    Through: 6/11,           !- A1663
    For: AllDays,            !- A1664
    Until: 24:00, 0,         !- A1666
    Through: 6/12,           !- A1667
    For: AllDays,            !- A1668
    Until: 24:00, 0,         !- A1670
    Through: 6/13,           !- A1671
    For: AllDays,            !- A1672
    Until: 24:00, 0,         !- A1674
    Through: 6/14,           !- A1675
    For: AllDays,            !- A1676
    Until: 24:00, 0,         !- A1678
    Through: 6/15,           !- A1679
    For: AllDays,            !- A1680
    Until: 13:00, 0,         !- A1682
    Until: 18:00, 0.000357762,
                             !- A1684
    Until: 20:00, 0,         !- A1686
    Until: 22:00, 0.000357762,
                             !- A1688
    Until: 24:00, 0,         !- A1690
    Through: 6/16,           !- A1691
    For: AllDays,            !- A1692
    Until: 1:00, 0.000357762,!- A1694
    Until: 3:00, 0,          !- A1696
    Until: 9:00, 0.000357762,!- A1698
    Until: 11:00, 0,         !- A1700
    Until: 13:00, 0.000357762,
                             !- A1702
    Until: 15:00, 0,         !- A1704
    Until: 20:00, 0.000357762,
                             !- A1706
    Until: 21:00, 0,         !- A1708
    Until: 23:00, 0.000357762,
                             !- A1710
    Until: 24:00, 0,         !- A1712
    Through: 6/17,           !- A1713
    For: AllDays,            !- A1714
    Until: 3:00, 0,          !- A1716
    Until: 4:00, 0.000357762,!- A1718
    Until: 10:00, 0,         !- A1720
    Until: 20:00, 0.000357762,
                             !- A1722
    Until: 21:00, 0,         !- A1724
    Until: 24:00, 0.000357762,
                             !- A1726
    Through: 6/18,           !- A1727
    For: AllDays,            !- A1728
    Until: 9:00, 0.000357762,!- A1730
    Until: 11:00, 0,         !- A1732
    Until: 14:00, 0.000357762,
                             !- A1734
    Until: 15:00, 0,         !- A1736
    Until: 17:00, 0.000357762,
                             !- A1738
    Until: 18:00, 0,         !- A1740
    Until: 24:00, 0.000357762,
                             !- A1742
    Through: 6/19,           !- A1743
    For: AllDays,            !- A1744
    Until: 6:00, 0.000357762,!- A1746
    Until: 22:00, 0,         !- A1748
    Until: 24:00, 0.000357762,
                             !- A1750
    Through: 6/20,           !- A1751
    For: AllDays,            !- A1752
    Until: 1:00, 0.000357762,!- A1754
    Until: 5:00, 0,          !- A1756
    Until: 7:00, 0.000357762,!- A1758
    Until: 8:00, 0,          !- A1760
    Until: 10:00, 0.000357762,
                             !- A1762
    Until: 11:00, 0,         !- A1764
    Until: 16:00, 0.000357762,
                             !- A1766
    Until: 17:00, 0.00148829,!- A1768
    Until: 24:00, 0.000357762,
                             !- A1770
    Through: 6/21,           !- A1771
    For: AllDays,            !- A1772
    Until: 1:00, 0,          !- A1774
    Until: 7:00, 0.000357762,!- A1776
    Until: 9:00, 0,          !- A1778
    Until: 23:00, 0.000357762,
                             !- A1780
    Until: 24:00, 0,         !- A1782
    Through: 6/22,           !- A1783
    For: AllDays,            !- A1784
    Until: 3:00, 0,          !- A1786
    Until: 18:00, 0.000357762,
                             !- A1788
    Until: 19:00, 0.00148829,!- A1790
    Until: 24:00, 0.000357762,
                             !- A1792
    Through: 6/23,           !- A1793
    For: AllDays,            !- A1794
    Until: 1:00, 0.000357762,!- A1796
    Until: 7:00, 0,          !- A1798
    Until: 14:00, 0.000357762,
                             !- A1800
    Until: 24:00, 0,         !- A1802
    Through: 6/24,           !- A1803
    For: AllDays,            !- A1804
    Until: 12:00, 0,         !- A1806
    Until: 15:00, 0.000357762,
                             !- A1808
    Until: 16:00, 0,         !- A1810
    Until: 18:00, 0.000357762,
                             !- A1812
    Until: 24:00, 0,         !- A1814
    Through: 6/25,           !- A1815
    For: AllDays,            !- A1816
    Until: 9:00, 0.000357762,!- A1818
    Until: 10:00, 0,         !- A1820
    Until: 11:00, 0.000357762,
                             !- A1822
    Until: 12:00, 0,         !- A1824
    Until: 14:00, 0.000357762,
                             !- A1826
    Until: 16:00, 0,         !- A1828
    Until: 17:00, 0.000357762,
                             !- A1830
    Until: 24:00, 0,         !- A1832
    Through: 6/26,           !- A1833
    For: AllDays,            !- A1834
    Until: 15:00, 0,         !- A1836
    Until: 16:00, 0.000357762,
                             !- A1838
    Until: 23:00, 0,         !- A1840
    Until: 24:00, 0.000357762,
                             !- A1842
    Through: 6/27,           !- A1843
    For: AllDays,            !- A1844
    Until: 2:00, 0,          !- A1846
    Until: 5:00, 0.000357762,!- A1848
    Until: 7:00, 0,          !- A1850
    Until: 10:00, 0.000357762,
                             !- A1852
    Until: 11:00, 0,         !- A1854
    Until: 12:00, 0.000357762,
                             !- A1856
    Until: 24:00, 0,         !- A1858
    Through: 6/28,           !- A1859
    For: AllDays,            !- A1860
    Until: 1:00, 0.000357762,!- A1862
    Until: 24:00, 0,         !- A1864
    Through: 6/29,           !- A1865
    For: AllDays,            !- A1866
    Until: 24:00, 0,         !- A1868
    Through: 6/30,           !- A1869
    For: AllDays,            !- A1870
    Until: 24:00, 0,         !- A1872
    Through: 7/1,            !- A1873
    For: AllDays,            !- A1874
    Until: 20:00, 0,         !- A1876
    Until: 22:00, 0.000428904,
                             !- A1878
    Until: 24:00, 0,         !- A1880
    Through: 7/2,            !- A1881
    For: AllDays,            !- A1882
    Until: 1:00, 0,          !- A1884
    Until: 2:00, 0.000428904,!- A1886
    Until: 23:00, 0,         !- A1888
    Until: 24:00, 0.000428904,
                             !- A1890
    Through: 7/3,            !- A1891
    For: AllDays,            !- A1892
    Until: 13:00, 0.000428904,
                             !- A1894
    Until: 18:00, 0,         !- A1896
    Until: 19:00, 0.000428904,
                             !- A1898
    Until: 24:00, 0,         !- A1900
    Through: 7/4,            !- A1901
    For: AllDays,            !- A1902
    Until: 8:00, 0,          !- A1904
    Until: 9:00, 0.000428904,!- A1906
    Until: 24:00, 0,         !- A1908
    Through: 7/5,            !- A1909
    For: AllDays,            !- A1910
    Until: 13:00, 0,         !- A1912
    Until: 24:00, 0.000428904,
                             !- A1914
    Through: 7/6,            !- A1915
    For: AllDays,            !- A1916
    Until: 1:00, 0.000428904,!- A1918
    Until: 24:00, 0,         !- A1920
    Through: 7/7,            !- A1921
    For: AllDays,            !- A1922
    Until: 4:00, 0,          !- A1924
    Until: 12:00, 0.000428904,
                             !- A1926
    Until: 24:00, 0,         !- A1928
    Through: 7/8,            !- A1929
    For: AllDays,            !- A1930
    Until: 24:00, 0,         !- A1932
    Through: 7/9,            !- A1933
    For: AllDays,            !- A1934
    Until: 15:00, 0,         !- A1936
    Until: 16:00, 0.000428904,
                             !- A1938
    Until: 24:00, 0,         !- A1940
    Through: 7/10,           !- A1941
    For: AllDays,            !- A1942
    Until: 24:00, 0,         !- A1944
    Through: 7/11,           !- A1945
    For: AllDays,            !- A1946
    Until: 13:00, 0,         !- A1948
    Until: 14:00, 0.000428904,
                             !- A1950
    Until: 24:00, 0,         !- A1952
    Through: 7/12,           !- A1953
    For: AllDays,            !- A1954
    Until: 23:00, 0,         !- A1956
    Until: 24:00, 0.000428904,
                             !- A1958
    Through: 7/13,           !- A1959
    For: AllDays,            !- A1960
    Until: 4:00, 0,          !- A1962
    Until: 8:00, 0.000428904,!- A1964
    Until: 24:00, 0,         !- A1966
    Through: 7/14,           !- A1967
    For: AllDays,            !- A1968
    Until: 24:00, 0,         !- A1970
    Through: 7/15,           !- A1971
    For: AllDays,            !- A1972
    Until: 14:00, 0,         !- A1974
    Until: 24:00, 0.000428904,
                             !- A1976
    Through: 7/16,           !- A1977
    For: AllDays,            !- A1978
    Until: 8:00, 0.000428904,!- A1980
    Until: 10:00, 0,         !- A1982
    Until: 19:00, 0.000428904,
                             !- A1984
    Until: 22:00, 0,         !- A1986
    Until: 24:00, 0.000428904,
                             !- A1988
    Through: 7/17,           !- A1989
    For: AllDays,            !- A1990
    Until: 5:00, 0.000428904,!- A1992
    Until: 15:00, 0,         !- A1994
    Until: 16:00, 0.000428904,
                             !- A1996
    Until: 21:00, 0,         !- A1998
    Until: 24:00, 0.000428904,
                             !- A2000
    Through: 7/18,           !- A2001
    For: AllDays,            !- A2002
    Until: 13:00, 0.000428904,
                             !- A2004
    Until: 24:00, 0,         !- A2006
    Through: 7/19,           !- A2007
    For: AllDays,            !- A2008
    Until: 24:00, 0,         !- A2010
    Through: 7/20,           !- A2011
    For: AllDays,            !- A2012
    Until: 1:00, 0,          !- A2014
    Until: 10:00, 0.000428904,
                             !- A2016
    Until: 11:00, 0,         !- A2018
    Until: 22:00, 0.000428904,
                             !- A2020
    Until: 23:00, 0,         !- A2022
    Until: 24:00, 0.000428904,
                             !- A2024
    Through: 7/21,           !- A2025
    For: AllDays,            !- A2026
    Until: 7:00, 0.000428904,!- A2028
    Until: 8:00, 0,          !- A2030
    Until: 9:00, 0.000428904,!- A2032
    Until: 10:00, 0,         !- A2034
    Until: 13:00, 0.000428904,
                             !- A2036
    Until: 15:00, 0,         !- A2038
    Until: 24:00, 0.000428904,
                             !- A2040
    Through: 7/22,           !- A2041
    For: AllDays,            !- A2042
    Until: 10:00, 0.000428904,
                             !- A2044
    Until: 21:00, 0,         !- A2046
    Until: 22:00, 0.000428904,
                             !- A2048
    Until: 24:00, 0,         !- A2050
    Through: 7/23,           !- A2051
    For: AllDays,            !- A2052
    Until: 1:00, 0,          !- A2054
    Until: 2:00, 0.000428904,!- A2056
    Until: 4:00, 0,          !- A2058
    Until: 11:00, 0.000428904,
                             !- A2060
    Until: 13:00, 0,         !- A2062
    Until: 24:00, 0.000428904,
                             !- A2064
    Through: 7/24,           !- A2065
    For: AllDays,            !- A2066
    Until: 8:00, 0.000428904,!- A2068
    Until: 11:00, 0,         !- A2070
    Until: 24:00, 0.000428904,
                             !- A2072
    Through: 7/25,           !- A2073
    For: AllDays,            !- A2074
    Until: 4:00, 0.000428904,!- A2076
    Until: 24:00, 0,         !- A2078
    Through: 7/26,           !- A2079
    For: AllDays,            !- A2080
    Until: 24:00, 0,         !- A2082
    Through: 7/27,           !- A2083
    For: AllDays,            !- A2084
    Until: 24:00, 0,         !- A2086
    Through: 7/28,           !- A2087
    For: AllDays,            !- A2088
    Until: 24:00, 0,         !- A2090
    Through: 7/29,           !- A2091
    For: AllDays,            !- A2092
    Until: 6:00, 0,          !- A2094
    Until: 13:00, 0.000428904,
                             !- A2096
    Until: 14:00, 0,         !- A2098
    Until: 17:00, 0.000428904,
                             !- A2100
    Until: 24:00, 0,         !- A2102
    Through: 7/30,           !- A2103
    For: AllDays,            !- A2104
    Until: 23:00, 0,         !- A2106
    Until: 24:00, 0.000428904,
                             !- A2108
    Through: 7/31,           !- A2109
    For: AllDays,            !- A2110
    Until: 9:00, 0.000428904,!- A2112
    Until: 10:00, 0,         !- A2114
    Until: 24:00, 0.000428904,
                             !- A2116
    Through: 8/1,            !- A2117
    For: AllDays,            !- A2118
    Until: 1:00, 0.000428904,!- A2120
    Until: 7:00, 0,          !- A2122
    Until: 8:00, 0.000550629,!- A2124
    Until: 24:00, 0,         !- A2126
    Through: 8/2,            !- A2127
    For: AllDays,            !- A2128
    Until: 24:00, 0,         !- A2130
    Through: 8/3,            !- A2131
    For: AllDays,            !- A2132
    Until: 24:00, 0,         !- A2134
    Through: 8/4,            !- A2135
    For: AllDays,            !- A2136
    Until: 24:00, 0,         !- A2138
    Through: 8/5,            !- A2139
    For: AllDays,            !- A2140
    Until: 1:00, 0.000550629,!- A2142
    Until: 7:00, 0,          !- A2144
    Until: 10:00, 0.000550629,
                             !- A2146
    Until: 14:00, 0,         !- A2148
    Until: 16:00, 0.000550629,
                             !- A2150
    Until: 17:00, 0,         !- A2152
    Until: 19:00, 0.000550629,
                             !- A2154
    Until: 22:00, 0,         !- A2156
    Until: 23:00, 0.000550629,
                             !- A2158
    Until: 24:00, 0,         !- A2160
    Through: 8/6,            !- A2161
    For: AllDays,            !- A2162
    Until: 24:00, 0,         !- A2164
    Through: 8/7,            !- A2165
    For: AllDays,            !- A2166
    Until: 24:00, 0,         !- A2168
    Through: 8/8,            !- A2169
    For: AllDays,            !- A2170
    Until: 10:00, 0,         !- A2172
    Until: 11:00, 0.000550629,
                             !- A2174
    Until: 12:00, 0,         !- A2176
    Until: 24:00, 0.000550629,
                             !- A2178
    Through: 8/9,            !- A2179
    For: AllDays,            !- A2180
    Until: 14:00, 0.000550629,
                             !- A2182
    Until: 21:00, 0,         !- A2184
    Until: 22:00, 0.000550629,
                             !- A2186
    Until: 24:00, 0,         !- A2188
    Through: 8/10,           !- A2189
    For: AllDays,            !- A2190
    Until: 2:00, 0.000550629,!- A2192
    Until: 3:00, 0,          !- A2194
    Until: 7:00, 0.000550629,!- A2196
    Until: 24:00, 0,         !- A2198
    Through: 8/11,           !- A2199
    For: AllDays,            !- A2200
    Until: 18:00, 0,         !- A2202
    Until: 21:00, 0.000550629,
                             !- A2204
    Until: 24:00, 0,         !- A2206
    Through: 8/12,           !- A2207
    For: AllDays,            !- A2208
    Until: 3:00, 0.000550629,!- A2210
    Until: 24:00, 0,         !- A2212
    Through: 8/13,           !- A2213
    For: AllDays,            !- A2214
    Until: 8:00, 0,          !- A2216
    Until: 22:00, 0.000550629,
                             !- A2218
    Until: 24:00, 0,         !- A2220
    Through: 8/14,           !- A2221
    For: AllDays,            !- A2222
    Until: 24:00, 0,         !- A2224
    Through: 8/15,           !- A2225
    For: AllDays,            !- A2226
    Until: 7:00, 0,          !- A2228
    Until: 8:00, 0.000550629,!- A2230
    Until: 13:00, 0,         !- A2232
    Until: 15:00, 0.000550629,
                             !- A2234
    Until: 16:00, 0,         !- A2236
    Until: 19:00, 0.000550629,
                             !- A2238
    Until: 23:00, 0,         !- A2240
    Until: 24:00, 0.000550629,
                             !- A2242
    Through: 8/16,           !- A2243
    For: AllDays,            !- A2244
    Until: 4:00, 0,          !- A2246
    Until: 7:00, 0.000550629,!- A2248
    Until: 9:00, 0,          !- A2250
    Until: 14:00, 0.000550629,
                             !- A2252
    Until: 18:00, 0,         !- A2254
    Until: 22:00, 0.000550629,
                             !- A2256
    Until: 24:00, 0,         !- A2258
    Through: 8/17,           !- A2259
    For: AllDays,            !- A2260
    Until: 21:00, 0.000550629,
                             !- A2262
    Until: 24:00, 0,         !- A2264
    Through: 8/18,           !- A2265
    For: AllDays,            !- A2266
    Until: 13:00, 0,         !- A2268
    Until: 16:00, 0.000550629,
                             !- A2270
    Until: 24:00, 0,         !- A2272
    Through: 8/19,           !- A2273
    For: AllDays,            !- A2274
    Until: 18:00, 0,         !- A2276
    Until: 22:00, 0.000550629,
                             !- A2278
    Until: 23:00, 0,         !- A2280
    Until: 24:00, 0.000550629,
                             !- A2282
    Through: 8/20,           !- A2283
    For: AllDays,            !- A2284
    Until: 1:00, 0.000550629,!- A2286
    Until: 6:00, 0,          !- A2288
    Until: 10:00, 0.000550629,
                             !- A2290
    Until: 11:00, 0,         !- A2292
    Until: 20:00, 0.000550629,
                             !- A2294
    Until: 24:00, 0,         !- A2296
    Through: 8/21,           !- A2297
    For: AllDays,            !- A2298
    Until: 9:00, 0,          !- A2300
    Until: 10:00, 0.000550629,
                             !- A2302
    Until: 13:00, 0,         !- A2304
    Until: 16:00, 0.000550629,
                             !- A2306
    Until: 19:00, 0,         !- A2308
    Until: 20:00, 0.000550629,
                             !- A2310
    Until: 24:00, 0,         !- A2312
    Through: 8/22,           !- A2313
    For: AllDays,            !- A2314
    Until: 5:00, 0.000550629,!- A2316
    Until: 7:00, 0.00229062, !- A2318
    Until: 9:00, 0.000550629,!- A2320
    Until: 10:00, 0.00229062,!- A2322
    Until: 23:00, 0.000550629,
                             !- A2324
    Until: 24:00, 0.00229062,!- A2326
    Through: 8/23,           !- A2327
    For: AllDays,            !- A2328
    Until: 1:00, 0.00229062, !- A2330
    Until: 5:00, 0.000550629,!- A2332
    Until: 6:00, 0,          !- A2334
    Until: 7:00, 0.000550629,!- A2336
    Until: 10:00, 0,         !- A2338
    Until: 11:00, 0.000550629,
                             !- A2340
    Until: 14:00, 0,         !- A2342
    Until: 21:00, 0.000550629,
                             !- A2344
    Until: 22:00, 0,         !- A2346
    Until: 24:00, 0.000550629,
                             !- A2348
    Through: 8/24,           !- A2349
    For: AllDays,            !- A2350
    Until: 4:00, 0,          !- A2352
    Until: 5:00, 0.000550629,!- A2354
    Until: 6:00, 0,          !- A2356
    Until: 8:00, 0.000550629,!- A2358
    Until: 9:00, 0,          !- A2360
    Until: 10:00, 0.000550629,
                             !- A2362
    Until: 11:00, 0,         !- A2364
    Until: 18:00, 0.000550629,
                             !- A2366
    Until: 20:00, 0,         !- A2368
    Until: 22:00, 0.000550629,
                             !- A2370
    Until: 24:00, 0,         !- A2372
    Through: 8/25,           !- A2373
    For: AllDays,            !- A2374
    Until: 1:00, 0,          !- A2376
    Until: 6:00, 0.000550629,!- A2378
    Until: 7:00, 0,          !- A2380
    Until: 9:00, 0.000550629,!- A2382
    Until: 24:00, 0,         !- A2384
    Through: 8/26,           !- A2385
    For: AllDays,            !- A2386
    Until: 9:00, 0,          !- A2388
    Until: 11:00, 0.000550629,
                             !- A2390
    Until: 16:00, 0,         !- A2392
    Until: 18:00, 0.000550629,
                             !- A2394
    Until: 24:00, 0,         !- A2396
    Through: 8/27,           !- A2397
    For: AllDays,            !- A2398
    Until: 5:00, 0,          !- A2400
    Until: 6:00, 0.000550629,!- A2402
    Until: 24:00, 0,         !- A2404
    Through: 8/28,           !- A2405
    For: AllDays,            !- A2406
    Until: 24:00, 0,         !- A2408
    Through: 8/29,           !- A2409
    For: AllDays,            !- A2410
    Until: 19:00, 0,         !- A2412
    Until: 20:00, 0.000550629,
                             !- A2414
    Until: 21:00, 0,         !- A2416
    Until: 24:00, 0.000550629,
                             !- A2418
    Through: 8/30,           !- A2419
    For: AllDays,            !- A2420
    Until: 2:00, 0.000550629,!- A2422
    Until: 24:00, 0,         !- A2424
    Through: 8/31,           !- A2425
    For: AllDays,            !- A2426
    Until: 5:00, 0,          !- A2428
    Until: 9:00, 0.000550629,!- A2430
    Until: 12:00, 0,         !- A2432
    Until: 14:00, 0.000550629,
                             !- A2434
    Until: 16:00, 0,         !- A2436
    Until: 20:00, 0.000550629,
                             !- A2438
    Until: 22:00, 0,         !- A2440
    Until: 23:00, 0.000550629,
                             !- A2442
    Until: 24:00, 0,         !- A2444
    Through: 9/1,            !- A2445
    For: AllDays,            !- A2446
    Until: 24:00, 0,         !- A2448
    Through: 9/2,            !- A2449
    For: AllDays,            !- A2450
    Until: 8:00, 0,          !- A2452
    Until: 21:00, 0.000518367,
                             !- A2454
    Until: 22:00, 0,         !- A2456
    Until: 23:00, 0.00215641,!- A2458
    Until: 24:00, 0.000518367,
                             !- A2460
    Through: 9/3,            !- A2461
    For: AllDays,            !- A2462
    Until: 8:00, 0.000518367,!- A2464
    Until: 14:00, 0,         !- A2466
    Until: 15:00, 0.000518367,
                             !- A2468
    Until: 17:00, 0,         !- A2470
    Until: 21:00, 0.000518367,
                             !- A2472
    Until: 22:00, 0,         !- A2474
    Until: 24:00, 0.000518367,
                             !- A2476
    Through: 9/4,            !- A2477
    For: AllDays,            !- A2478
    Until: 1:00, 0,          !- A2480
    Until: 2:00, 0.000518367,!- A2482
    Until: 7:00, 0,          !- A2484
    Until: 10:00, 0.000518367,
                             !- A2486
    Until: 15:00, 0,         !- A2488
    Until: 17:00, 0.000518367,
                             !- A2490
    Until: 21:00, 0,         !- A2492
    Until: 24:00, 0.000518367,
                             !- A2494
    Through: 9/5,            !- A2495
    For: AllDays,            !- A2496
    Until: 4:00, 0.000518367,!- A2498
    Until: 5:00, 0,          !- A2500
    Until: 13:00, 0.000518367,
                             !- A2502
    Until: 14:00, 0,         !- A2504
    Until: 17:00, 0.000518367,
                             !- A2506
    Until: 19:00, 0,         !- A2508
    Until: 22:00, 0.000518367,
                             !- A2510
    Until: 23:00, 0,         !- A2512
    Until: 24:00, 0.000518367,
                             !- A2514
    Through: 9/6,            !- A2515
    For: AllDays,            !- A2516
    Until: 3:00, 0.000518367,!- A2518
    Until: 4:00, 0,          !- A2520
    Until: 6:00, 0.000518367,!- A2522
    Until: 7:00, 0,          !- A2524
    Until: 8:00, 0.000518367,!- A2526
    Until: 21:00, 0,         !- A2528
    Until: 22:00, 0.000518367,
                             !- A2530
    Until: 24:00, 0,         !- A2532
    Through: 9/7,            !- A2533
    For: AllDays,            !- A2534
    Until: 2:00, 0,          !- A2536
    Until: 3:00, 0.000518367,!- A2538
    Until: 14:00, 0,         !- A2540
    Until: 23:00, 0.000518367,
                             !- A2542
    Until: 24:00, 0.00215641,!- A2544
    Through: 9/8,            !- A2545
    For: AllDays,            !- A2546
    Until: 6:00, 0.00215641, !- A2548
    Until: 7:00, 0.000518367,!- A2550
    Until: 13:00, 0.00215641,!- A2552
    Until: 21:00, 0.000518367,
                             !- A2554
    Until: 24:00, 0,         !- A2556
    Through: 9/9,            !- A2557
    For: AllDays,            !- A2558
    Until: 23:00, 0,         !- A2560
    Until: 24:00, 0.000518367,
                             !- A2562
    Through: 9/10,           !- A2563
    For: AllDays,            !- A2564
    Until: 1:00, 0.000518367,!- A2566
    Until: 3:00, 0,          !- A2568
    Until: 7:00, 0.000518367,!- A2570
    Until: 10:00, 0,         !- A2572
    Until: 11:00, 0.000518367,
                             !- A2574
    Until: 12:00, 0,         !- A2576
    Until: 13:00, 0.000518367,
                             !- A2578
    Until: 15:00, 0,         !- A2580
    Until: 16:00, 0.000518367,
                             !- A2582
    Until: 17:00, 0,         !- A2584
    Until: 18:00, 0.000518367,
                             !- A2586
    Until: 20:00, 0,         !- A2588
    Until: 24:00, 0.000518367,
                             !- A2590
    Through: 9/11,           !- A2591
    For: AllDays,            !- A2592
    Until: 4:00, 0.000518367,!- A2594
    Until: 6:00, 0,          !- A2596
    Until: 8:00, 0.000518367,!- A2598
    Until: 9:00, 0,          !- A2600
    Until: 11:00, 0.000518367,
                             !- A2602
    Until: 24:00, 0,         !- A2604
    Through: 9/12,           !- A2605
    For: AllDays,            !- A2606
    Until: 18:00, 0,         !- A2608
    Until: 20:00, 0.000518367,
                             !- A2610
    Until: 22:00, 0,         !- A2612
    Until: 24:00, 0.000518367,
                             !- A2614
    Through: 9/13,           !- A2615
    For: AllDays,            !- A2616
    Until: 1:00, 0.000518367,!- A2618
    Until: 3:00, 0,          !- A2620
    Until: 4:00, 0.000518367,!- A2622
    Until: 7:00, 0.00215641, !- A2624
    Until: 10:00, 0.000518367,
                             !- A2626
    Until: 17:00, 0,         !- A2628
    Until: 18:00, 0.000518367,
                             !- A2630
    Until: 20:00, 0,         !- A2632
    Until: 22:00, 0.000518367,
                             !- A2634
    Until: 24:00, 0,         !- A2636
    Through: 9/14,           !- A2637
    For: AllDays,            !- A2638
    Until: 1:00, 0.000518367,!- A2640
    Until: 16:00, 0,         !- A2642
    Until: 17:00, 0.000518367,
                             !- A2644
    Until: 24:00, 0,         !- A2646
    Through: 9/15,           !- A2647
    For: AllDays,            !- A2648
    Until: 24:00, 0,         !- A2650
    Through: 9/16,           !- A2651
    For: AllDays,            !- A2652
    Until: 11:00, 0,         !- A2654
    Until: 12:00, 0.000518367,
                             !- A2656
    Until: 14:00, 0,         !- A2658
    Until: 15:00, 0.000518367,
                             !- A2660
    Until: 16:00, 0,         !- A2662
    Until: 24:00, 0.000518367,
                             !- A2664
    Through: 9/17,           !- A2665
    For: AllDays,            !- A2666
    Until: 3:00, 0.000518367,!- A2668
    Until: 4:00, 0.00215641, !- A2670
    Until: 7:00, 0,          !- A2672
    Until: 24:00, 0.000518367,
                             !- A2674
    Through: 9/18,           !- A2675
    For: AllDays,            !- A2676
    Until: 15:00, 0.000518367,
                             !- A2678
    Until: 16:00, 0,         !- A2680
    Until: 22:00, 0.000518367,
                             !- A2682
    Until: 24:00, 0,         !- A2684
    Through: 9/19,           !- A2685
    For: AllDays,            !- A2686
    Until: 1:00, 0.000518367,!- A2688
    Until: 17:00, 0,         !- A2690
    Until: 21:00, 0.000518367,
                             !- A2692
    Until: 24:00, 0,         !- A2694
    Through: 9/20,           !- A2695
    For: AllDays,            !- A2696
    Until: 1:00, 0.000518367,!- A2698
    Until: 2:00, 0,          !- A2700
    Until: 6:00, 0.000518367,!- A2702
    Until: 7:00, 0,          !- A2704
    Until: 8:00, 0.000518367,!- A2706
    Until: 13:00, 0,         !- A2708
    Until: 22:00, 0.000518367,
                             !- A2710
    Until: 24:00, 0,         !- A2712
    Through: 9/21,           !- A2713
    For: AllDays,            !- A2714
    Until: 2:00, 0,          !- A2716
    Until: 4:00, 0.000518367,!- A2718
    Until: 8:00, 0,          !- A2720
    Until: 24:00, 0.000518367,
                             !- A2722
    Through: 9/22,           !- A2723
    For: AllDays,            !- A2724
    Until: 13:00, 0,         !- A2726
    Until: 14:00, 0.000518367,
                             !- A2728
    Until: 15:00, 0,         !- A2730
    Until: 16:00, 0.000518367,
                             !- A2732
    Until: 18:00, 0,         !- A2734
    Until: 24:00, 0.000518367,
                             !- A2736
    Through: 9/23,           !- A2737
    For: AllDays,            !- A2738
    Until: 1:00, 0.000518367,!- A2740
    Until: 5:00, 0,          !- A2742
    Until: 13:00, 0.000518367,
                             !- A2744
    Until: 15:00, 0,         !- A2746
    Until: 24:00, 0.000518367,
                             !- A2748
    Through: 9/24,           !- A2749
    For: AllDays,            !- A2750
    Until: 7:00, 0.000518367,!- A2752
    Until: 18:00, 0,         !- A2754
    Until: 19:00, 0.000518367,
                             !- A2756
    Until: 22:00, 0,         !- A2758
    Until: 23:00, 0.000518367,
                             !- A2760
    Until: 24:00, 0,         !- A2762
    Through: 9/25,           !- A2763
    For: AllDays,            !- A2764
    Until: 6:00, 0,          !- A2766
    Until: 8:00, 0.000518367,!- A2768
    Until: 10:00, 0,         !- A2770
    Until: 12:00, 0.000518367,
                             !- A2772
    Until: 15:00, 0,         !- A2774
    Until: 19:00, 0.000518367,
                             !- A2776
    Until: 20:00, 0,         !- A2778
    Until: 24:00, 0.000518367,
                             !- A2780
    Through: 9/26,           !- A2781
    For: AllDays,            !- A2782
    Until: 2:00, 0,          !- A2784
    Until: 4:00, 0.000518367,!- A2786
    Until: 24:00, 0,         !- A2788
    Through: 9/27,           !- A2789
    For: AllDays,            !- A2790
    Until: 24:00, 0,         !- A2792
    Through: 9/28,           !- A2793
    For: AllDays,            !- A2794
    Until: 24:00, 0,         !- A2796
    Through: 9/29,           !- A2797
    For: AllDays,            !- A2798
    Until: 16:00, 0,         !- A2800
    Until: 18:00, 0.000518367,
                             !- A2802
    Until: 19:00, 0,         !- A2804
    Until: 21:00, 0.000518367,
                             !- A2806
    Until: 24:00, 0,         !- A2808
    Through: 9/30,           !- A2809
    For: AllDays,            !- A2810
    Until: 6:00, 0,          !- A2812
    Until: 13:00, 0.000518367,
                             !- A2814
    Until: 19:00, 0,         !- A2816
    Until: 24:00, 0.000518367,
                             !- A2818
    Through: 10/1,           !- A2819
    For: AllDays,            !- A2820
    Until: 1:00, 0.000518367,!- A2822
    Until: 9:00, 0.000495646,!- A2824
    Until: 10:00, 0.00206189,!- A2826
    Until: 14:00, 0.000495646,
                             !- A2828
    Until: 15:00, 0.00206189,!- A2830
    Until: 19:00, 0.000495646,
                             !- A2832
    Until: 21:00, 0.00206189,!- A2834
    Until: 24:00, 0.000495646,
                             !- A2836
    Through: 10/2,           !- A2837
    For: AllDays,            !- A2838
    Until: 1:00, 0.00206189, !- A2840
    Until: 7:00, 0.000495646,!- A2842
    Until: 8:00, 0,          !- A2844
    Until: 9:00, 0.000495646,!- A2846
    Until: 10:00, 0,         !- A2848
    Until: 11:00, 0.00206189,!- A2850
    Until: 12:00, 0.000495646,
                             !- A2852
    Until: 13:00, 0,         !- A2854
    Until: 20:00, 0.000495646,
                             !- A2856
    Until: 24:00, 0,         !- A2858
    Through: 10/3,           !- A2859
    For: AllDays,            !- A2860
    Until: 1:00, 0,          !- A2862
    Until: 9:00, 0.000495646,!- A2864
    Until: 11:00, 0,         !- A2866
    Until: 17:00, 0.000495646,
                             !- A2868
    Until: 19:00, 0,         !- A2870
    Until: 20:00, 0.000495646,
                             !- A2872
    Until: 22:00, 0,         !- A2874
    Until: 24:00, 0.000495646,
                             !- A2876
    Through: 10/4,           !- A2877
    For: AllDays,            !- A2878
    Until: 9:00, 0.000495646,!- A2880
    Until: 10:00, 0,         !- A2882
    Until: 11:00, 0.000495646,
                             !- A2884
    Until: 12:00, 0,         !- A2886
    Until: 17:00, 0.000495646,
                             !- A2888
    Until: 18:00, 0,         !- A2890
    Until: 20:00, 0.000495646,
                             !- A2892
    Until: 23:00, 0,         !- A2894
    Until: 24:00, 0.000495646,
                             !- A2896
    Through: 10/5,           !- A2897
    For: AllDays,            !- A2898
    Until: 3:00, 0.000495646,!- A2900
    Until: 13:00, 0,         !- A2902
    Until: 15:00, 0.000495646,
                             !- A2904
    Until: 18:00, 0,         !- A2906
    Until: 19:00, 0.000495646,
                             !- A2908
    Until: 20:00, 0,         !- A2910
    Until: 24:00, 0.000495646,
                             !- A2912
    Through: 10/6,           !- A2913
    For: AllDays,            !- A2914
    Until: 9:00, 0.000495646,!- A2916
    Until: 16:00, 0,         !- A2918
    Until: 19:00, 0.000495646,
                             !- A2920
    Until: 23:00, 0,         !- A2922
    Until: 24:00, 0.000495646,
                             !- A2924
    Through: 10/7,           !- A2925
    For: AllDays,            !- A2926
    Until: 1:00, 0.000495646,!- A2928
    Until: 24:00, 0,         !- A2930
    Through: 10/8,           !- A2931
    For: AllDays,            !- A2932
    Until: 24:00, 0,         !- A2934
    Through: 10/9,           !- A2935
    For: AllDays,            !- A2936
    Until: 24:00, 0,         !- A2938
    Through: 10/10,          !- A2939
    For: AllDays,            !- A2940
    Until: 24:00, 0,         !- A2942
    Through: 10/11,          !- A2943
    For: AllDays,            !- A2944
    Until: 7:00, 0,          !- A2946
    Until: 15:00, 0.000495646,
                             !- A2948
    Until: 24:00, 0,         !- A2950
    Through: 10/12,          !- A2951
    For: AllDays,            !- A2952
    Until: 2:00, 0,          !- A2954
    Until: 23:00, 0.000495646,
                             !- A2956
    Until: 24:00, 0,         !- A2958
    Through: 10/13,          !- A2959
    For: AllDays,            !- A2960
    Until: 7:00, 0.000495646,!- A2962
    Until: 19:00, 0,         !- A2964
    Until: 22:00, 0.000495646,
                             !- A2966
    Until: 23:00, 0,         !- A2968
    Until: 24:00, 0.000495646,
                             !- A2970
    Through: 10/14,          !- A2971
    For: AllDays,            !- A2972
    Until: 2:00, 0.000495646,!- A2974
    Until: 24:00, 0,         !- A2976
    Through: 10/15,          !- A2977
    For: AllDays,            !- A2978
    Until: 4:00, 0,          !- A2980
    Until: 24:00, 0.000495646,
                             !- A2982
    Through: 10/16,          !- A2983
    For: AllDays,            !- A2984
    Until: 10:00, 0.000495646,
                             !- A2986
    Until: 14:00, 0,         !- A2988
    Until: 24:00, 0.000495646,
                             !- A2990
    Through: 10/17,          !- A2991
    For: AllDays,            !- A2992
    Until: 7:00, 0.000495646,!- A2994
    Until: 11:00, 0,         !- A2996
    Until: 14:00, 0.000495646,
                             !- A2998
    Until: 16:00, 0,         !- A3000
    Until: 24:00, 0.000495646,
                             !- A3002
    Through: 10/18,          !- A3003
    For: AllDays,            !- A3004
    Until: 12:00, 0.000495646,
                             !- A3006
    Until: 13:00, 0,         !- A3008
    Until: 15:00, 0.000495646,
                             !- A3010
    Until: 20:00, 0,         !- A3012
    Until: 22:00, 0.000495646,
                             !- A3014
    Until: 24:00, 0,         !- A3016
    Through: 10/19,          !- A3017
    For: AllDays,            !- A3018
    Until: 1:00, 0,          !- A3020
    Until: 5:00, 0.000495646,!- A3022
    Until: 6:00, 0,          !- A3024
    Until: 7:00, 0.000495646,!- A3026
    Until: 11:00, 0,         !- A3028
    Until: 14:00, 0.000495646,
                             !- A3030
    Until: 17:00, 0,         !- A3032
    Until: 19:00, 0.000495646,
                             !- A3034
    Until: 21:00, 0,         !- A3036
    Until: 24:00, 0.000495646,
                             !- A3038
    Through: 10/20,          !- A3039
    For: AllDays,            !- A3040
    Until: 9:00, 0.000495646,!- A3042
    Until: 14:00, 0,         !- A3044
    Until: 24:00, 0.000495646,
                             !- A3046
    Through: 10/21,          !- A3047
    For: AllDays,            !- A3048
    Until: 2:00, 0.00206189, !- A3050
    Until: 6:00, 0.000495646,!- A3052
    Until: 7:00, 0,          !- A3054
    Until: 8:00, 0.000495646,!- A3056
    Until: 19:00, 0,         !- A3058
    Until: 24:00, 0.000495646,
                             !- A3060
    Through: 10/22,          !- A3061
    For: AllDays,            !- A3062
    Until: 5:00, 0.000495646,!- A3064
    Until: 24:00, 0,         !- A3066
    Through: 10/23,          !- A3067
    For: AllDays,            !- A3068
    Until: 24:00, 0,         !- A3070
    Through: 10/24,          !- A3071
    For: AllDays,            !- A3072
    Until: 5:00, 0,          !- A3074
    Until: 10:00, 0.000495646,
                             !- A3076
    Until: 12:00, 0,         !- A3078
    Until: 24:00, 0.000495646,
                             !- A3080
    Through: 10/25,          !- A3081
    For: AllDays,            !- A3082
    Until: 16:00, 0.000495646,
                             !- A3084
    Until: 24:00, 0,         !- A3086
    Through: 10/26,          !- A3087
    For: AllDays,            !- A3088
    Until: 15:00, 0,         !- A3090
    Until: 24:00, 0.000495646,
                             !- A3092
    Through: 10/27,          !- A3093
    For: AllDays,            !- A3094
    Until: 24:00, 0,         !- A3096
    Through: 10/28,          !- A3097
    For: AllDays,            !- A3098
    Until: 7:00, 0,          !- A3100
    Until: 12:00, 0.000495646,
                             !- A3102
    Until: 13:00, 0.00206189,!- A3104
    Until: 18:00, 0.000495646,
                             !- A3106
    Until: 19:00, 0,         !- A3108
    Until: 20:00, 0.000495646,
                             !- A3110
    Until: 24:00, 0,         !- A3112
    Through: 10/29,          !- A3113
    For: AllDays,            !- A3114
    Until: 2:00, 0,          !- A3116
    Until: 9:00, 0.000495646,!- A3118
    Until: 23:00, 0,         !- A3120
    Until: 24:00, 0.000495646,
                             !- A3122
    Through: 10/30,          !- A3123
    For: AllDays,            !- A3124
    Until: 2:00, 0.000495646,!- A3126
    Until: 3:00, 0.00206189, !- A3128
    Until: 16:00, 0.000495646,
                             !- A3130
    Until: 18:00, 0.00206189,!- A3132
    Until: 21:00, 0.000495646,
                             !- A3134
    Until: 23:00, 0,         !- A3136
    Until: 24:00, 0.000495646,
                             !- A3138
    Through: 10/31,          !- A3139
    For: AllDays,            !- A3140
    Until: 21:00, 0.000495646,
                             !- A3142
    Until: 22:00, 0,         !- A3144
    Until: 23:00, 0.000495646,
                             !- A3146
    Until: 24:00, 0,         !- A3148
    Through: 11/1,           !- A3149
    For: AllDays,            !- A3150
    Until: 1:00, 0,          !- A3152
    Until: 2:00, 0.00112817, !- A3154
    Until: 10:00, 0,         !- A3156
    Until: 11:00, 0.00112817,!- A3158
    Until: 13:00, 0,         !- A3160
    Until: 14:00, 0.00112817,!- A3162
    Until: 19:00, 0,         !- A3164
    Until: 20:00, 0.00112817,!- A3166
    Until: 22:00, 0,         !- A3168
    Until: 23:00, 0.00112817,!- A3170
    Until: 24:00, 0,         !- A3172
    Through: 11/2,           !- A3173
    For: AllDays,            !- A3174
    Until: 1:00, 0,          !- A3176
    Until: 2:00, 0.00112817, !- A3178
    Until: 4:00, 0,          !- A3180
    Until: 5:00, 0.00112817, !- A3182
    Until: 7:00, 0,          !- A3184
    Until: 8:00, 0.00112817, !- A3186
    Until: 16:00, 0,         !- A3188
    Until: 17:00, 0.00112817,!- A3190
    Until: 24:00, 0,         !- A3192
    Through: 11/3,           !- A3193
    For: AllDays,            !- A3194
    Until: 1:00, 0,          !- A3196
    Until: 2:00, 0.00112817, !- A3198
    Until: 4:00, 0,          !- A3200
    Until: 5:00, 0.00112817, !- A3202
    Until: 24:00, 0,         !- A3204
    Through: 11/4,           !- A3205
    For: AllDays,            !- A3206
    Until: 24:00, 0,         !- A3208
    Through: 11/5,           !- A3209
    For: AllDays,            !- A3210
    Until: 7:00, 0,          !- A3212
    Until: 8:00, 0.00112817, !- A3214
    Until: 13:00, 0,         !- A3216
    Until: 14:00, 0.00112817,!- A3218
    Until: 16:00, 0,         !- A3220
    Until: 17:00, 0.00112817,!- A3222
    Until: 19:00, 0,         !- A3224
    Until: 20:00, 0.00112817,!- A3226
    Until: 24:00, 0,         !- A3228
    Through: 11/6,           !- A3229
    For: AllDays,            !- A3230
    Until: 24:00, 0,         !- A3232
    Through: 11/7,           !- A3233
    For: AllDays,            !- A3234
    Until: 19:00, 0,         !- A3236
    Until: 20:00, 0.00112817,!- A3238
    Until: 22:00, 0,         !- A3240
    Until: 23:00, 0.00112817,!- A3242
    Until: 24:00, 0,         !- A3244
    Through: 11/8,           !- A3245
    For: AllDays,            !- A3246
    Until: 1:00, 0,          !- A3248
    Until: 2:00, 0.00112817, !- A3250
    Until: 4:00, 0,          !- A3252
    Until: 5:00, 0.00112817, !- A3254
    Until: 7:00, 0,          !- A3256
    Until: 8:00, 0.00112817, !- A3258
    Until: 10:00, 0,         !- A3260
    Until: 11:00, 0.00112817,!- A3262
    Until: 13:00, 0,         !- A3264
    Until: 14:00, 0.00112817,!- A3266
    Until: 16:00, 0,         !- A3268
    Until: 17:00, 0.00112817,!- A3270
    Until: 19:00, 0,         !- A3272
    Until: 20:00, 0.00112817,!- A3274
    Until: 22:00, 0,         !- A3276
    Until: 23:00, 0.00112817,!- A3278
    Until: 24:00, 0,         !- A3280
    Through: 11/9,           !- A3281
    For: AllDays,            !- A3282
    Until: 1:00, 0,          !- A3284
    Until: 2:00, 0.00112817, !- A3286
    Until: 4:00, 0,          !- A3288
    Until: 5:00, 0.00112817, !- A3290
    Until: 10:00, 0,         !- A3292
    Until: 11:00, 0.00112817,!- A3294
    Until: 13:00, 0,         !- A3296
    Until: 14:00, 0.00112817,!- A3298
    Until: 16:00, 0,         !- A3300
    Until: 17:00, 0.00112817,!- A3302
    Until: 19:00, 0,         !- A3304
    Until: 20:00, 0.00112817,!- A3306
    Until: 22:00, 0,         !- A3308
    Until: 23:00, 0.00112817,!- A3310
    Until: 24:00, 0,         !- A3312
    Through: 11/10,          !- A3313
    For: AllDays,            !- A3314
    Until: 1:00, 0,          !- A3316
    Until: 2:00, 0.00112817, !- A3318
    Until: 13:00, 0,         !- A3320
    Until: 14:00, 0.00112817,!- A3322
    Until: 16:00, 0,         !- A3324
    Until: 17:00, 0.00112817,!- A3326
    Until: 22:00, 0,         !- A3328
    Until: 23:00, 0.00112817,!- A3330
    Until: 24:00, 0,         !- A3332
    Through: 11/11,          !- A3333
    For: AllDays,            !- A3334
    Until: 1:00, 0,          !- A3336
    Until: 2:00, 0.00112817, !- A3338
    Until: 4:00, 0,          !- A3340
    Until: 5:00, 0.00112817, !- A3342
    Until: 7:00, 0,          !- A3344
    Until: 8:00, 0.00112817, !- A3346
    Until: 24:00, 0,         !- A3348
    Through: 11/12,          !- A3349
    For: AllDays,            !- A3350
    Until: 13:00, 0,         !- A3352
    Until: 14:00, 0.00112817,!- A3354
    Until: 16:00, 0,         !- A3356
    Until: 17:00, 0.00112817,!- A3358
    Until: 19:00, 0,         !- A3360
    Until: 20:00, 0.00112817,!- A3362
    Until: 22:00, 0,         !- A3364
    Until: 23:00, 0.00112817,!- A3366
    Until: 24:00, 0,         !- A3368
    Through: 11/13,          !- A3369
    For: AllDays,            !- A3370
    Until: 1:00, 0,          !- A3372
    Until: 2:00, 0.00112817, !- A3374
    Until: 4:00, 0,          !- A3376
    Until: 5:00, 0.00112817, !- A3378
    Until: 24:00, 0,         !- A3380
    Through: 11/14,          !- A3381
    For: AllDays,            !- A3382
    Until: 24:00, 0,         !- A3384
    Through: 11/15,          !- A3385
    For: AllDays,            !- A3386
    Until: 24:00, 0,         !- A3388
    Through: 11/16,          !- A3389
    For: AllDays,            !- A3390
    Until: 24:00, 0,         !- A3392
    Through: 11/17,          !- A3393
    For: AllDays,            !- A3394
    Until: 1:00, 0,          !- A3396
    Until: 2:00, 0.00112817, !- A3398
    Until: 22:00, 0,         !- A3400
    Until: 23:00, 0.00112817,!- A3402
    Until: 24:00, 0,         !- A3404
    Through: 11/18,          !- A3405
    For: AllDays,            !- A3406
    Until: 4:00, 0,          !- A3408
    Until: 5:00, 0.00112817, !- A3410
    Until: 7:00, 0,          !- A3412
    Until: 8:00, 0.00112817, !- A3414
    Until: 10:00, 0,         !- A3416
    Until: 11:00, 0.00112817,!- A3418
    Until: 16:00, 0,         !- A3420
    Until: 17:00, 0.00112817,!- A3422
    Until: 19:00, 0,         !- A3424
    Until: 20:00, 0.00112817,!- A3426
    Until: 22:00, 0,         !- A3428
    Until: 23:00, 0.00112817,!- A3430
    Until: 24:00, 0,         !- A3432
    Through: 11/19,          !- A3433
    For: AllDays,            !- A3434
    Until: 1:00, 0,          !- A3436
    Until: 2:00, 0.00112817, !- A3438
    Until: 4:00, 0,          !- A3440
    Until: 5:00, 0.00112817, !- A3442
    Until: 7:00, 0,          !- A3444
    Until: 8:00, 0.00112817, !- A3446
    Until: 10:00, 0,         !- A3448
    Until: 11:00, 0.00112817,!- A3450
    Until: 24:00, 0,         !- A3452
    Through: 11/20,          !- A3453
    For: AllDays,            !- A3454
    Until: 4:00, 0,          !- A3456
    Until: 5:00, 0.00112817, !- A3458
    Until: 7:00, 0,          !- A3460
    Until: 8:00, 0.00112817, !- A3462
    Until: 24:00, 0,         !- A3464
    Through: 11/21,          !- A3465
    For: AllDays,            !- A3466
    Until: 10:00, 0,         !- A3468
    Until: 11:00, 0.00112817,!- A3470
    Until: 16:00, 0,         !- A3472
    Until: 17:00, 0.00112817,!- A3474
    Until: 24:00, 0,         !- A3476
    Through: 11/22,          !- A3477
    For: AllDays,            !- A3478
    Until: 4:00, 0,          !- A3480
    Until: 5:00, 0.00112817, !- A3482
    Until: 7:00, 0,          !- A3484
    Until: 8:00, 0.00112817, !- A3486
    Until: 10:00, 0,         !- A3488
    Until: 11:00, 0.00112817,!- A3490
    Until: 13:00, 0,         !- A3492
    Until: 14:00, 0.00112817,!- A3494
    Until: 16:00, 0,         !- A3496
    Until: 17:00, 0.00112817,!- A3498
    Until: 19:00, 0,         !- A3500
    Until: 20:00, 0.00112817,!- A3502
    Until: 22:00, 0,         !- A3504
    Until: 23:00, 0.00112817,!- A3506
    Until: 24:00, 0,         !- A3508
    Through: 11/23,          !- A3509
    For: AllDays,            !- A3510
    Until: 1:00, 0,          !- A3512
    Until: 2:00, 0.00112817, !- A3514
    Until: 4:00, 0,          !- A3516
    Until: 5:00, 0.00112817, !- A3518
    Until: 7:00, 0,          !- A3520
    Until: 8:00, 0.00112817, !- A3522
    Until: 22:00, 0,         !- A3524
    Until: 23:00, 0.00112817,!- A3526
    Until: 24:00, 0,         !- A3528
    Through: 11/24,          !- A3529
    For: AllDays,            !- A3530
    Until: 4:00, 0,          !- A3532
    Until: 5:00, 0.00112817, !- A3534
    Until: 7:00, 0,          !- A3536
    Until: 8:00, 0.00112817, !- A3538
    Until: 10:00, 0,         !- A3540
    Until: 11:00, 0.00112817,!- A3542
    Until: 24:00, 0,         !- A3544
    Through: 11/25,          !- A3545
    For: AllDays,            !- A3546
    Until: 7:00, 0,          !- A3548
    Until: 8:00, 0.00112817, !- A3550
    Until: 10:00, 0,         !- A3552
    Until: 11:00, 0.00112817,!- A3554
    Until: 13:00, 0,         !- A3556
    Until: 14:00, 0.00112817,!- A3558
    Until: 16:00, 0,         !- A3560
    Until: 17:00, 0.00112817,!- A3562
    Until: 19:00, 0,         !- A3564
    Until: 20:00, 0.00112817,!- A3566
    Until: 22:00, 0,         !- A3568
    Until: 23:00, 0.00112817,!- A3570
    Until: 24:00, 0,         !- A3572
    Through: 11/26,          !- A3573
    For: AllDays,            !- A3574
    Until: 1:00, 0,          !- A3576
    Until: 2:00, 0.00112817, !- A3578
    Until: 4:00, 0,          !- A3580
    Until: 5:00, 0.00112817, !- A3582
    Until: 7:00, 0,          !- A3584
    Until: 8:00, 0.00112817, !- A3586
    Until: 10:00, 0,         !- A3588
    Until: 11:00, 0.00112817,!- A3590
    Until: 16:00, 0,         !- A3592
    Until: 17:00, 0.00112817,!- A3594
    Until: 19:00, 0,         !- A3596
    Until: 20:00, 0.00112817,!- A3598
    Until: 24:00, 0,         !- A3600
    Through: 11/27,          !- A3601
    For: AllDays,            !- A3602
    Until: 1:00, 0,          !- A3604
    Until: 2:00, 0.00112817, !- A3606
    Until: 16:00, 0,         !- A3608
    Until: 17:00, 0.00112817,!- A3610
    Until: 19:00, 0,         !- A3612
    Until: 20:00, 0.00112817,!- A3614
    Until: 22:00, 0,         !- A3616
    Until: 23:00, 0.00112817,!- A3618
    Until: 24:00, 0,         !- A3620
    Through: 11/28,          !- A3621
    For: AllDays,            !- A3622
    Until: 1:00, 0,          !- A3624
    Until: 2:00, 0.00112817, !- A3626
    Until: 4:00, 0,          !- A3628
    Until: 5:00, 0.00112817, !- A3630
    Until: 7:00, 0,          !- A3632
    Until: 8:00, 0.00112817, !- A3634
    Until: 10:00, 0,         !- A3636
    Until: 11:00, 0.0046932, !- A3638
    Until: 13:00, 0,         !- A3640
    Until: 14:00, 0.00112817,!- A3642
    Until: 16:00, 0,         !- A3644
    Until: 17:00, 0.0046932, !- A3646
    Until: 19:00, 0,         !- A3648
    Until: 20:00, 0.00112817,!- A3650
    Until: 22:00, 0,         !- A3652
    Until: 23:00, 0.00112817,!- A3654
    Until: 24:00, 0,         !- A3656
    Through: 11/29,          !- A3657
    For: AllDays,            !- A3658
    Until: 24:00, 0,         !- A3660
    Through: 11/30,          !- A3661
    For: AllDays,            !- A3662
    Until: 1:00, 0,          !- A3664
    Until: 2:00, 0.00112817, !- A3666
    Until: 7:00, 0,          !- A3668
    Until: 8:00, 0.00112817, !- A3670
    Until: 10:00, 0,         !- A3672
    Until: 11:00, 0.00112817,!- A3674
    Until: 13:00, 0,         !- A3676
    Until: 14:00, 0.00112817,!- A3678
    Until: 16:00, 0,         !- A3680
    Until: 17:00, 0.00112817,!- A3682
    Until: 24:00, 0,         !- A3684
    Through: 12/1,           !- A3685
    For: AllDays,            !- A3686
    Until: 22:00, 0,         !- A3688
    Until: 23:00, 0.0010474, !- A3690
    Until: 24:00, 0,         !- A3692
    Through: 12/2,           !- A3693
    For: AllDays,            !- A3694
    Until: 1:00, 0,          !- A3696
    Until: 2:00, 0.0010474,  !- A3698
    Until: 24:00, 0,         !- A3700
    Through: 12/3,           !- A3701
    For: AllDays,            !- A3702
    Until: 24:00, 0,         !- A3704
    Through: 12/4,           !- A3705
    For: AllDays,            !- A3706
    Until: 24:00, 0,         !- A3708
    Through: 12/5,           !- A3709
    For: AllDays,            !- A3710
    Until: 7:00, 0,          !- A3712
    Until: 8:00, 0.0010474,  !- A3714
    Until: 24:00, 0,         !- A3716
    Through: 12/6,           !- A3717
    For: AllDays,            !- A3718
    Until: 24:00, 0,         !- A3720
    Through: 12/7,           !- A3721
    For: AllDays,            !- A3722
    Until: 24:00, 0,         !- A3724
    Through: 12/8,           !- A3725
    For: AllDays,            !- A3726
    Until: 10:00, 0,         !- A3728
    Until: 11:00, 0.0010474, !- A3730
    Until: 13:00, 0,         !- A3732
    Until: 14:00, 0.0010474, !- A3734
    Until: 16:00, 0,         !- A3736
    Until: 17:00, 0.0010474, !- A3738
    Until: 19:00, 0,         !- A3740
    Until: 20:00, 0.0010474, !- A3742
    Until: 22:00, 0,         !- A3744
    Until: 23:00, 0.0010474, !- A3746
    Until: 24:00, 0,         !- A3748
    Through: 12/9,           !- A3749
    For: AllDays,            !- A3750
    Until: 1:00, 0,          !- A3752
    Until: 2:00, 0.0010474,  !- A3754
    Until: 4:00, 0,          !- A3756
    Until: 5:00, 0.0010474,  !- A3758
    Until: 7:00, 0,          !- A3760
    Until: 8:00, 0.0010474,  !- A3762
    Until: 10:00, 0,         !- A3764
    Until: 11:00, 0.0010474, !- A3766
    Until: 19:00, 0,         !- A3768
    Until: 20:00, 0.0010474, !- A3770
    Until: 22:00, 0,         !- A3772
    Until: 23:00, 0.0010474, !- A3774
    Until: 24:00, 0,         !- A3776
    Through: 12/10,          !- A3777
    For: AllDays,            !- A3778
    Until: 1:00, 0,          !- A3780
    Until: 2:00, 0.0010474,  !- A3782
    Until: 16:00, 0,         !- A3784
    Until: 17:00, 0.0010474, !- A3786
    Until: 19:00, 0,         !- A3788
    Until: 20:00, 0.0010474, !- A3790
    Until: 22:00, 0,         !- A3792
    Until: 23:00, 0.0010474, !- A3794
    Until: 24:00, 0,         !- A3796
    Through: 12/11,          !- A3797
    For: AllDays,            !- A3798
    Until: 1:00, 0,          !- A3800
    Until: 2:00, 0.0010474,  !- A3802
    Until: 4:00, 0,          !- A3804
    Until: 5:00, 0.0010474,  !- A3806
    Until: 7:00, 0,          !- A3808
    Until: 8:00, 0.0010474,  !- A3810
    Until: 10:00, 0,         !- A3812
    Until: 11:00, 0.0010474, !- A3814
    Until: 13:00, 0,         !- A3816
    Until: 14:00, 0.00435718,!- A3818
    Until: 22:00, 0,         !- A3820
    Until: 23:00, 0.0010474, !- A3822
    Until: 24:00, 0,         !- A3824
    Through: 12/12,          !- A3825
    For: AllDays,            !- A3826
    Until: 1:00, 0,          !- A3828
    Until: 2:00, 0.0010474,  !- A3830
    Until: 4:00, 0,          !- A3832
    Until: 5:00, 0.0010474,  !- A3834
    Until: 7:00, 0,          !- A3836
    Until: 8:00, 0.0010474,  !- A3838
    Until: 10:00, 0,         !- A3840
    Until: 11:00, 0.0010474, !- A3842
    Until: 13:00, 0,         !- A3844
    Until: 14:00, 0.0010474, !- A3846
    Until: 16:00, 0,         !- A3848
    Until: 17:00, 0.0010474, !- A3850
    Until: 19:00, 0,         !- A3852
    Until: 20:00, 0.0010474, !- A3854
    Until: 24:00, 0,         !- A3856
    Through: 12/13,          !- A3857
    For: AllDays,            !- A3858
    Until: 16:00, 0,         !- A3860
    Until: 17:00, 0.0010474, !- A3862
    Until: 22:00, 0,         !- A3864
    Until: 23:00, 0.0010474, !- A3866
    Until: 24:00, 0,         !- A3868
    Through: 12/14,          !- A3869
    For: AllDays,            !- A3870
    Until: 1:00, 0,          !- A3872
    Until: 2:00, 0.0010474,  !- A3874
    Until: 4:00, 0,          !- A3876
    Until: 5:00, 0.0010474,  !- A3878
    Until: 7:00, 0,          !- A3880
    Until: 8:00, 0.0010474,  !- A3882
    Until: 10:00, 0,         !- A3884
    Until: 11:00, 0.0010474, !- A3886
    Until: 13:00, 0,         !- A3888
    Until: 14:00, 0.0010474, !- A3890
    Until: 16:00, 0,         !- A3892
    Until: 17:00, 0.0010474, !- A3894
    Until: 19:00, 0,         !- A3896
    Until: 20:00, 0.0010474, !- A3898
    Until: 22:00, 0,         !- A3900
    Until: 23:00, 0.0010474, !- A3902
    Until: 24:00, 0,         !- A3904
    Through: 12/15,          !- A3905
    For: AllDays,            !- A3906
    Until: 1:00, 0,          !- A3908
    Until: 2:00, 0.0010474,  !- A3910
    Until: 4:00, 0,          !- A3912
    Until: 5:00, 0.0010474,  !- A3914
    Until: 7:00, 0,          !- A3916
    Until: 8:00, 0.0010474,  !- A3918
    Until: 13:00, 0,         !- A3920
    Until: 14:00, 0.0010474, !- A3922
    Until: 24:00, 0,         !- A3924
    Through: 12/16,          !- A3925
    For: AllDays,            !- A3926
    Until: 10:00, 0,         !- A3928
    Until: 11:00, 0.0010474, !- A3930
    Until: 13:00, 0,         !- A3932
    Until: 14:00, 0.0010474, !- A3934
    Until: 16:00, 0,         !- A3936
    Until: 17:00, 0.0010474, !- A3938
    Until: 19:00, 0,         !- A3940
    Until: 20:00, 0.0010474, !- A3942
    Until: 22:00, 0,         !- A3944
    Until: 23:00, 0.0010474, !- A3946
    Until: 24:00, 0,         !- A3948
    Through: 12/17,          !- A3949
    For: AllDays,            !- A3950
    Until: 1:00, 0,          !- A3952
    Until: 2:00, 0.0010474,  !- A3954
    Until: 4:00, 0,          !- A3956
    Until: 5:00, 0.0010474,  !- A3958
    Until: 7:00, 0,          !- A3960
    Until: 8:00, 0.0010474,  !- A3962
    Until: 10:00, 0,         !- A3964
    Until: 11:00, 0.0010474, !- A3966
    Until: 13:00, 0,         !- A3968
    Until: 14:00, 0.0010474, !- A3970
    Until: 16:00, 0,         !- A3972
    Until: 17:00, 0.0010474, !- A3974
    Until: 19:00, 0,         !- A3976
    Until: 20:00, 0.0010474, !- A3978
    Until: 24:00, 0,         !- A3980
    Through: 12/18,          !- A3981
    For: AllDays,            !- A3982
    Until: 16:00, 0,         !- A3984
    Until: 17:00, 0.0010474, !- A3986
    Until: 19:00, 0,         !- A3988
    Until: 20:00, 0.0010474, !- A3990
    Until: 22:00, 0,         !- A3992
    Until: 23:00, 0.0010474, !- A3994
    Until: 24:00, 0,         !- A3996
    Through: 12/19,          !- A3997
    For: AllDays,            !- A3998
    Until: 1:00, 0,          !- A4000
    Until: 2:00, 0.0010474,  !- A4002
    Until: 10:00, 0,         !- A4004
    Until: 11:00, 0.0010474, !- A4006
    Until: 16:00, 0,         !- A4008
    Until: 17:00, 0.0010474, !- A4010
    Until: 19:00, 0,         !- A4012
    Until: 20:00, 0.0010474, !- A4014
    Until: 22:00, 0,         !- A4016
    Until: 23:00, 0.0010474, !- A4018
    Until: 24:00, 0,         !- A4020
    Through: 12/20,          !- A4021
    For: AllDays,            !- A4022
    Until: 1:00, 0,          !- A4024
    Until: 2:00, 0.0010474,  !- A4026
    Until: 4:00, 0,          !- A4028
    Until: 5:00, 0.0010474,  !- A4030
    Until: 10:00, 0,         !- A4032
    Until: 11:00, 0.0010474, !- A4034
    Until: 13:00, 0,         !- A4036
    Until: 14:00, 0.0010474, !- A4038
    Until: 24:00, 0,         !- A4040
    Through: 12/21,          !- A4041
    For: AllDays,            !- A4042
    Until: 7:00, 0,          !- A4044
    Until: 8:00, 0.0010474,  !- A4046
    Until: 10:00, 0,         !- A4048
    Until: 11:00, 0.0010474, !- A4050
    Until: 13:00, 0,         !- A4052
    Until: 14:00, 0.0010474, !- A4054
    Until: 16:00, 0,         !- A4056
    Until: 17:00, 0.0010474, !- A4058
    Until: 24:00, 0,         !- A4060
    Through: 12/22,          !- A4061
    For: AllDays,            !- A4062
    Until: 24:00, 0,         !- A4064
    Through: 12/23,          !- A4065
    For: AllDays,            !- A4066
    Until: 16:00, 0,         !- A4068
    Until: 17:00, 0.0010474, !- A4070
    Until: 19:00, 0,         !- A4072
    Until: 20:00, 0.0010474, !- A4074
    Until: 22:00, 0,         !- A4076
    Until: 23:00, 0.0010474, !- A4078
    Until: 24:00, 0,         !- A4080
    Through: 12/24,          !- A4081
    For: AllDays,            !- A4082
    Until: 1:00, 0,          !- A4084
    Until: 2:00, 0.0010474,  !- A4086
    Until: 13:00, 0,         !- A4088
    Until: 14:00, 0.0010474, !- A4090
    Until: 16:00, 0,         !- A4092
    Until: 17:00, 0.0010474, !- A4094
    Until: 19:00, 0,         !- A4096
    Until: 20:00, 0.0010474, !- A4098
    Until: 22:00, 0,         !- A4100
    Until: 23:00, 0.0010474, !- A4102
    Until: 24:00, 0,         !- A4104
    Through: 12/25,          !- A4105
    For: AllDays,            !- A4106
    Until: 24:00, 0,         !- A4108
    Through: 12/26,          !- A4109
    For: AllDays,            !- A4110
    Until: 13:00, 0,         !- A4112
    Until: 14:00, 0.0010474, !- A4114
    Until: 16:00, 0,         !- A4116
    Until: 17:00, 0.0010474, !- A4118
    Until: 22:00, 0,         !- A4120
    Until: 23:00, 0.0010474, !- A4122
    Until: 24:00, 0,         !- A4124
    Through: 12/27,          !- A4125
    For: AllDays,            !- A4126
    Until: 13:00, 0,         !- A4128
    Until: 14:00, 0.0010474, !- A4130
    Until: 19:00, 0,         !- A4132
    Until: 20:00, 0.0010474, !- A4134
    Until: 22:00, 0,         !- A4136
    Until: 23:00, 0.0010474, !- A4138
    Until: 24:00, 0,         !- A4140
    Through: 12/28,          !- A4141
    For: AllDays,            !- A4142
    Until: 1:00, 0,          !- A4144
    Until: 2:00, 0.0010474,  !- A4146
    Until: 4:00, 0,          !- A4148
    Until: 5:00, 0.0010474,  !- A4150
    Until: 7:00, 0,          !- A4152
    Until: 8:00, 0.0010474,  !- A4154
    Until: 10:00, 0,         !- A4156
    Until: 11:00, 0.0010474, !- A4158
    Until: 13:00, 0,         !- A4160
    Until: 14:00, 0.0010474, !- A4162
    Until: 16:00, 0,         !- A4164
    Until: 17:00, 0.0010474, !- A4166
    Until: 19:00, 0,         !- A4168
    Until: 20:00, 0.0010474, !- A4170
    Until: 22:00, 0,         !- A4172
    Until: 23:00, 0.0010474, !- A4174
    Until: 24:00, 0,         !- A4176
    Through: 12/29,          !- A4177
    For: AllDays,            !- A4178
    Until: 1:00, 0,          !- A4180
    Until: 2:00, 0.0010474,  !- A4182
    Until: 4:00, 0,          !- A4184
    Until: 5:00, 0.0010474,  !- A4186
    Until: 7:00, 0,          !- A4188
    Until: 8:00, 0.0010474,  !- A4190
    Until: 16:00, 0,         !- A4192
    Until: 17:00, 0.0010474, !- A4194
    Until: 19:00, 0,         !- A4196
    Until: 20:00, 0.0010474, !- A4198
    Until: 22:00, 0,         !- A4200
    Until: 23:00, 0.0010474, !- A4202
    Until: 24:00, 0,         !- A4204
    Through: 12/30,          !- A4205
    For: AllDays,            !- A4206
    Until: 3:00, 0,          !- A4208
    Until: 4:00, 0.0010474,  !- A4210
    Until: 6:00, 0,          !- A4212
    Until: 7:00, 0.0010474,  !- A4214
    Until: 9:00, 0,          !- A4216
    Until: 10:00, 0.0010474, !- A4218
    Until: 12:00, 0,         !- A4220
    Until: 13:00, 0.0010474, !- A4222
    Until: 18:00, 0,         !- A4224
    Until: 19:00, 0.0010474, !- A4226
    Until: 21:00, 0,         !- A4228
    Until: 22:00, 0.0010474, !- A4230
    Until: 24:00, 0,         !- A4232
    Through: 12/31,          !- A4233
    For: AllDays,            !- A4234
    Until: 1:00, 0.0010474,  !- A4236
    Until: 6:00, 0,          !- A4238
    Until: 7:00, 0.0010474,  !- A4240
    Until: 9:00, 0,          !- A4242
    Until: 10:00, 0.0010474, !- A4244
    Until: 12:00, 0,         !- A4246
    Until: 13:00, 0.0010474, !- A4248
    Until: 18:00, 0,         !- A4250
    Until: 19:00, 0.0010474, !- A4252
    Until: 21:00, 0,         !- A4254
    Until: 22:00, 0.0010474, !- A4256
    Until: 24:00, 0;         !- A4258

Schedule:Compact,
    PrecipitationSchd144,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    Through: 1/2,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: 1/3,            !- Field 9
    For: AllDays,            !- Field 10
    Until: 2:00, 0.000310849,!- Field 12
    Until: 5:00, 0,          !- Field 14
    Until: 14:00, 0.000310849,
                             !- Field 16
    Until: 24:00, 0,         !- Field 18
    Through: 1/4,            !- Field 19
    For: AllDays,            !- Field 20
    Until: 22:00, 0,         !- Field 22
    Until: 23:00, 0.000310849,
                             !- Field 24
    Until: 24:00, 0,         !- Field 26
    Through: 1/5,            !- Field 27
    For: AllDays,            !- Field 28
    Until: 3:00, 0,          !- Field 30
    Until: 8:00, 0.000310849,!- Field 32
    Until: 11:00, 0,         !- Field 34
    Until: 12:00, 0.000310849,
                             !- Field 36
    Until: 24:00, 0,         !- Field 38
    Through: 1/6,            !- Field 39
    For: AllDays,            !- Field 40
    Until: 8:00, 0,          !- Field 42
    Until: 9:00, 0.00129313, !- Field 44
    Until: 10:00, 0.000310849,
                             !- Field 46
    Until: 24:00, 0,         !- Field 48
    Through: 1/7,            !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00, 0,         !- Field 52
    Through: 1/8,            !- Field 53
    For: AllDays,            !- Field 54
    Until: 24:00, 0,         !- Field 56
    Through: 1/9,            !- Field 57
    For: AllDays,            !- Field 58
    Until: 24:00, 0,         !- Field 60
    Through: 1/10,           !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00, 0,         !- Field 64
    Through: 1/11,           !- Field 65
    For: AllDays,            !- Field 66
    Until: 24:00, 0,         !- Field 68
    Through: 1/12,           !- Field 69
    For: AllDays,            !- Field 70
    Until: 20:00, 0,         !- Field 72
    Until: 24:00, 0.000310849,
                             !- Field 74
    Through: 1/13,           !- Field 75
    For: AllDays,            !- Field 76
    Until: 16:00, 0.000310849,
                             !- Field 78
    Until: 24:00, 0,         !- Field 80
    Through: 1/14,           !- Field 81
    For: AllDays,            !- Field 82
    Until: 2:00, 0,          !- Field 84
    Until: 23:00, 0.000310849,
                             !- Field 86
    Until: 24:00, 0,         !- Field 88
    Through: 1/15,           !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00, 0,         !- Field 92
    Through: 1/16,           !- Field 93
    For: AllDays,            !- Field 94
    Until: 24:00, 0,         !- Field 96
    Through: 1/17,           !- Field 97
    For: AllDays,            !- Field 98
    Until: 9:00, 0,          !- Field 100
    Until: 14:00, 0.000310849,
                             !- Field 102
    Until: 24:00, 0,         !- Field 104
    Through: 1/18,           !- Field 105
    For: AllDays,            !- Field 106
    Until: 19:00, 0,         !- Field 108
    Until: 20:00, 0.000310849,
                             !- Field 110
    Until: 21:00, 0,         !- Field 112
    Until: 22:00, 0.000310849,
                             !- Field 114
    Until: 24:00, 0,         !- Field 116
    Through: 1/19,           !- Field 117
    For: AllDays,            !- Field 118
    Until: 1:00, 0.000310849,!- Field 120
    Until: 4:00, 0,          !- Field 122
    Until: 7:00, 0.000310849,!- Field 124
    Until: 8:00, 0,          !- Field 126
    Until: 10:00, 0.000310849,
                             !- Field 128
    Until: 11:00, 0.00129313,!- Field 130
    Until: 12:00, 0.000310849,
                             !- Field 132
    Until: 19:00, 0,         !- Field 134
    Until: 24:00, 0.000310849,
                             !- Field 136
    Through: 1/20,           !- Field 137
    For: AllDays,            !- Field 138
    Until: 6:00, 0.000310849,!- Field 140
    Until: 24:00, 0,         !- Field 142
    Through: 1/21,           !- Field 143
    For: AllDays,            !- Field 144
    Until: 24:00, 0,         !- Field 146
    Through: 1/22,           !- Field 147
    For: AllDays,            !- Field 148
    Until: 13:00, 0,         !- Field 150
    Until: 14:00, 0.000310849,
                             !- A154
    Until: 24:00, 0,         !- A156
    Through: 1/23,           !- A157
    For: AllDays,            !- A158
    Until: 24:00, 0,         !- A160
    Through: 1/24,           !- A161
    For: AllDays,            !- A162
    Until: 24:00, 0,         !- A164
    Through: 1/25,           !- A165
    For: AllDays,            !- A166
    Until: 5:00, 0,          !- A168
    Until: 12:00, 0.000310849,
                             !- A170
    Until: 24:00, 0,         !- A172
    Through: 1/26,           !- A173
    For: AllDays,            !- A174
    Until: 10:00, 0,         !- A176
    Until: 19:00, 0.000310849,
                             !- A178
    Until: 20:00, 0.00129313,!- A180
    Until: 21:00, 0.000310849,
                             !- A182
    Until: 24:00, 0.00129313,!- A184
    Through: 1/27,           !- A185
    For: AllDays,            !- A186
    Until: 1:00, 0,          !- A188
    Until: 18:00, 0.000310849,
                             !- A190
    Until: 19:00, 0.00129313,!- A192
    Until: 24:00, 0.000310849,
                             !- A194
    Through: 1/28,           !- A195
    For: AllDays,            !- A196
    Until: 1:00, 0.000310849,!- A198
    Until: 8:00, 0,          !- A200
    Until: 10:00, 0.000310849,
                             !- A202
    Until: 24:00, 0,         !- A204
    Through: 1/29,           !- A205
    For: AllDays,            !- A206
    Until: 2:00, 0,          !- A208
    Until: 24:00, 0.000310849,
                             !- A210
    Through: 1/30,           !- A211
    For: AllDays,            !- A212
    Until: 8:00, 0.000310849,!- A214
    Until: 24:00, 0,         !- A216
    Through: 1/31,           !- A217
    For: AllDays,            !- A218
    Until: 24:00, 0,         !- A220
    Through: 2/1,            !- A221
    For: AllDays,            !- A222
    Until: 1:00, 0,          !- A224
    Until: 2:00, 0.000257349,!- A226
    Until: 18:00, 0,         !- A228
    Until: 20:00, 0.000257349,
                             !- A230
    Until: 21:00, 0,         !- A232
    Until: 22:00, 0.000257349,
                             !- A234
    Until: 23:00, 0,         !- A236
    Until: 24:00, 0.000257349,
                             !- A238
    Through: 2/2,            !- A239
    For: AllDays,            !- A240
    Until: 1:00, 0,          !- A242
    Until: 4:00, 0.000257349,!- A244
    Until: 5:00, 0,          !- A246
    Until: 6:00, 0.000257349,!- A248
    Until: 9:00, 0,          !- A250
    Until: 12:00, 0.000257349,
                             !- A252
    Until: 13:00, 0,         !- A254
    Until: 15:00, 0.000257349,
                             !- A256
    Until: 19:00, 0,         !- A258
    Until: 24:00, 0.000257349,
                             !- A260
    Through: 2/3,            !- A261
    For: AllDays,            !- A262
    Until: 1:00, 0,          !- A264
    Until: 13:00, 0.000257349,
                             !- A266
    Until: 24:00, 0,         !- A268
    Through: 2/4,            !- A269
    For: AllDays,            !- A270
    Until: 24:00, 0,         !- A272
    Through: 2/5,            !- A273
    For: AllDays,            !- A274
    Until: 24:00, 0,         !- A276
    Through: 2/6,            !- A277
    For: AllDays,            !- A278
    Until: 9:00, 0,          !- A280
    Until: 19:00, 0.000257349,
                             !- A282
    Until: 24:00, 0,         !- A284
    Through: 2/7,            !- A285
    For: AllDays,            !- A286
    Until: 24:00, 0,         !- A288
    Through: 2/8,            !- A289
    For: AllDays,            !- A290
    Until: 16:00, 0.000257349,
                             !- A292
    Until: 24:00, 0,         !- A294
    Through: 2/9,            !- A295
    For: AllDays,            !- A296
    Until: 24:00, 0,         !- A298
    Through: 2/10,           !- A299
    For: AllDays,            !- A300
    Until: 24:00, 0,         !- A302
    Through: 2/11,           !- A303
    For: AllDays,            !- A304
    Until: 24:00, 0,         !- A306
    Through: 2/12,           !- A307
    For: AllDays,            !- A308
    Until: 24:00, 0,         !- A310
    Through: 2/13,           !- A311
    For: AllDays,            !- A312
    Until: 24:00, 0,         !- A314
    Through: 2/14,           !- A315
    For: AllDays,            !- A316
    Until: 5:00, 0,          !- A318
    Until: 9:00, 0.000257349,!- A320
    Until: 13:00, 0,         !- A322
    Until: 24:00, 0.000257349,
                             !- A324
    Through: 2/15,           !- A325
    For: AllDays,            !- A326
    Until: 1:00, 0.000257349,!- A328
    Until: 6:00, 0,          !- A330
    Until: 10:00, 0.000257349,
                             !- A332
    Until: 11:00, 0.00107057,!- A334
    Until: 24:00, 0.000257349,
                             !- A336
    Through: 2/16,           !- A337
    For: AllDays,            !- A338
    Until: 1:00, 0.000257349,!- A340
    Until: 3:00, 0.00107057, !- A342
    Until: 4:00, 0.00205879, !- A344
    Until: 8:00, 0.00107057, !- A346
    Until: 15:00, 0.000257349,
                             !- A348
    Until: 24:00, 0,         !- A350
    Through: 2/17,           !- A351
    For: AllDays,            !- A352
    Until: 1:00, 0,          !- A354
    Until: 8:00, 0.000257349,!- A356
    Until: 24:00, 0,         !- A358
    Through: 2/18,           !- A359
    For: AllDays,            !- A360
    Until: 24:00, 0,         !- A362
    Through: 2/19,           !- A363
    For: AllDays,            !- A364
    Until: 24:00, 0,         !- A366
    Through: 2/20,           !- A367
    For: AllDays,            !- A368
    Until: 9:00, 0,          !- A370
    Until: 12:00, 0.000257349,
                             !- A372
    Until: 13:00, 0,         !- A374
    Until: 17:00, 0.000257349,
                             !- A376
    Until: 19:00, 0,         !- A378
    Until: 21:00, 0.000257349,
                             !- A380
    Until: 24:00, 0,         !- A382
    Through: 2/21,           !- A383
    For: AllDays,            !- A384
    Until: 2:00, 0,          !- A386
    Until: 3:00, 0.000257349,!- A388
    Until: 9:00, 0,          !- A390
    Until: 11:00, 0.000257349,
                             !- A392
    Until: 12:00, 0.00107057,!- A394
    Until: 17:00, 0.000257349,
                             !- A396
    Until: 24:00, 0,         !- A398
    Through: 2/22,           !- A399
    For: AllDays,            !- A400
    Until: 17:00, 0,         !- A402
    Until: 24:00, 0.000257349,
                             !- A404
    Through: 2/23,           !- A405
    For: AllDays,            !- A406
    Until: 9:00, 0.000257349,!- A408
    Until: 11:00, 0,         !- A410
    Until: 24:00, 0.000257349,
                             !- A412
    Through: 2/24,           !- A413
    For: AllDays,            !- A414
    Until: 3:00, 0.000257349,!- A416
    Until: 24:00, 0,         !- A418
    Through: 2/25,           !- A419
    For: AllDays,            !- A420
    Until: 24:00, 0,         !- A422
    Through: 2/26,           !- A423
    For: AllDays,            !- A424
    Until: 11:00, 0.000257349,
                             !- A426
    Until: 24:00, 0,         !- A428
    Through: 2/27,           !- A429
    For: AllDays,            !- A430
    Until: 24:00, 0,         !- A432
    Through: 2/28,           !- A433
    For: AllDays,            !- A434
    Until: 24:00, 0,         !- A436
    Through: 3/1,            !- A437
    For: AllDays,            !- A438
    Until: 4:00, 0,          !- A440
    Until: 5:00, 0.00199735, !- A442
    Until: 24:00, 0,         !- A444
    Through: 3/2,            !- A445
    For: AllDays,            !- A446
    Until: 24:00, 0,         !- A448
    Through: 3/3,            !- A449
    For: AllDays,            !- A450
    Until: 24:00, 0,         !- A452
    Through: 3/4,            !- A453
    For: AllDays,            !- A454
    Until: 22:00, 0,         !- A456
    Until: 23:00, 0.00199735,!- A458
    Until: 24:00, 0,         !- A460
    Through: 3/5,            !- A461
    For: AllDays,            !- A462
    Until: 24:00, 0,         !- A464
    Through: 3/6,            !- A465
    For: AllDays,            !- A466
    Until: 24:00, 0,         !- A468
    Through: 3/7,            !- A469
    For: AllDays,            !- A470
    Until: 1:00, 0,          !- A472
    Until: 2:00, 0.00199735, !- A474
    Until: 4:00, 0,          !- A476
    Until: 5:00, 0.00199735, !- A478
    Until: 7:00, 0,          !- A480
    Until: 8:00, 0.00830898, !- A482
    Until: 24:00, 0,         !- A484
    Through: 3/8,            !- A485
    For: AllDays,            !- A486
    Until: 24:00, 0,         !- A488
    Through: 3/9,            !- A489
    For: AllDays,            !- A490
    Until: 24:00, 0,         !- A492
    Through: 3/10,           !- A493
    For: AllDays,            !- A494
    Until: 24:00, 0,         !- A496
    Through: 3/11,           !- A497
    For: AllDays,            !- A498
    Until: 1:00, 0,          !- A500
    Until: 2:00, 0.00199735, !- A502
    Until: 24:00, 0,         !- A504
    Through: 3/12,           !- A505
    For: AllDays,            !- A506
    Until: 4:00, 0,          !- A508
    Until: 5:00, 0.00199735, !- A510
    Until: 7:00, 0,          !- A512
    Until: 8:00, 0.00199735, !- A514
    Until: 10:00, 0,         !- A516
    Until: 11:00, 0.00199735,!- A518
    Until: 16:00, 0,         !- A520
    Until: 17:00, 0.00199735,!- A522
    Until: 19:00, 0,         !- A524
    Until: 20:00, 0.00199735,!- A526
    Until: 22:00, 0,         !- A528
    Until: 23:00, 0.00199735,!- A530
    Until: 24:00, 0,         !- A532
    Through: 3/13,           !- A533
    For: AllDays,            !- A534
    Until: 24:00, 0,         !- A536
    Through: 3/14,           !- A537
    For: AllDays,            !- A538
    Until: 24:00, 0,         !- A540
    Through: 3/15,           !- A541
    For: AllDays,            !- A542
    Until: 24:00, 0,         !- A544
    Through: 3/16,           !- A545
    For: AllDays,            !- A546
    Until: 24:00, 0,         !- A548
    Through: 3/17,           !- A549
    For: AllDays,            !- A550
    Until: 24:00, 0,         !- A552
    Through: 3/18,           !- A553
    For: AllDays,            !- A554
    Until: 16:00, 0,         !- A556
    Until: 17:00, 0.00199735,!- A558
    Until: 19:00, 0,         !- A560
    Until: 20:00, 0.00199735,!- A562
    Until: 24:00, 0,         !- A564
    Through: 3/19,           !- A565
    For: AllDays,            !- A566
    Until: 16:00, 0,         !- A568
    Until: 17:00, 0.00199735,!- A570
    Until: 24:00, 0,         !- A572
    Through: 3/20,           !- A573
    For: AllDays,            !- A574
    Until: 24:00, 0,         !- A576
    Through: 3/21,           !- A577
    For: AllDays,            !- A578
    Until: 24:00, 0,         !- A580
    Through: 3/22,           !- A581
    For: AllDays,            !- A582
    Until: 24:00, 0,         !- A584
    Through: 3/23,           !- A585
    For: AllDays,            !- A586
    Until: 16:00, 0,         !- A588
    Until: 17:00, 0.00830898,!- A590
    Until: 19:00, 0,         !- A592
    Until: 20:00, 0.00199735,!- A594
    Until: 24:00, 0,         !- A596
    Through: 3/24,           !- A597
    For: AllDays,            !- A598
    Until: 24:00, 0,         !- A600
    Through: 3/25,           !- A601
    For: AllDays,            !- A602
    Until: 24:00, 0,         !- A604
    Through: 3/26,           !- A605
    For: AllDays,            !- A606
    Until: 4:00, 0,          !- A608
    Until: 5:00, 0.00199735, !- A610
    Until: 10:00, 0,         !- A612
    Until: 11:00, 0.00830898,!- A614
    Until: 13:00, 0,         !- A616
    Until: 14:00, 0.00199735,!- A618
    Until: 19:00, 0,         !- A620
    Until: 20:00, 0.00199735,!- A622
    Until: 24:00, 0,         !- A624
    Through: 3/27,           !- A625
    For: AllDays,            !- A626
    Until: 24:00, 0,         !- A628
    Through: 3/28,           !- A629
    For: AllDays,            !- A630
    Until: 24:00, 0,         !- A632
    Through: 3/29,           !- A633
    For: AllDays,            !- A634
    Until: 22:00, 0,         !- A636
    Until: 23:00, 0.00199735,!- A638
    Until: 24:00, 0,         !- A640
    Through: 3/30,           !- A641
    For: AllDays,            !- A642
    Until: 1:00, 0,          !- A644
    Until: 2:00, 0.00199735, !- A646
    Until: 13:00, 0,         !- A648
    Until: 14:00, 0.00199735,!- A650
    Until: 16:00, 0,         !- A652
    Until: 17:00, 0.00199735,!- A654
    Until: 24:00, 0,         !- A656
    Through: 3/31,           !- A657
    For: AllDays,            !- A658
    Until: 22:00, 0,         !- A660
    Until: 23:00, 0.00199735,!- A662
    Until: 24:00, 0,         !- A664
    Through: 4/1,            !- A665
    For: AllDays,            !- A666
    Until: 1:00, 0,          !- A668
    Until: 5:00, 0.00124434, !- A670
    Until: 24:00, 0,         !- A672
    Through: 4/2,            !- A673
    For: AllDays,            !- A674
    Until: 24:00, 0,         !- A676
    Through: 4/3,            !- A677
    For: AllDays,            !- A678
    Until: 16:00, 0,         !- A680
    Until: 18:00, 0.00124434,!- A682
    Until: 20:00, 0,         !- A684
    Until: 22:00, 0.00124434,!- A686
    Until: 24:00, 0,         !- A688
    Through: 4/4,            !- A689
    For: AllDays,            !- A690
    Until: 8:00, 0,          !- A692
    Until: 9:00, 0.00124434, !- A694
    Until: 24:00, 0,         !- A696
    Through: 4/5,            !- A697
    For: AllDays,            !- A698
    Until: 24:00, 0,         !- A700
    Through: 4/6,            !- A701
    For: AllDays,            !- A702
    Until: 24:00, 0,         !- A704
    Through: 4/7,            !- A705
    For: AllDays,            !- A706
    Until: 24:00, 0,         !- A708
    Through: 4/8,            !- A709
    For: AllDays,            !- A710
    Until: 18:00, 0,         !- A712
    Until: 24:00, 0.00124434,!- A714
    Through: 4/9,            !- A715
    For: AllDays,            !- A716
    Until: 24:00, 0,         !- A718
    Through: 4/10,           !- A719
    For: AllDays,            !- A720
    Until: 24:00, 0,         !- A722
    Through: 4/11,           !- A723
    For: AllDays,            !- A724
    Until: 24:00, 0,         !- A726
    Through: 4/12,           !- A727
    For: AllDays,            !- A728
    Until: 24:00, 0,         !- A730
    Through: 4/13,           !- A731
    For: AllDays,            !- A732
    Until: 24:00, 0,         !- A734
    Through: 4/14,           !- A735
    For: AllDays,            !- A736
    Until: 24:00, 0,         !- A738
    Through: 4/15,           !- A739
    For: AllDays,            !- A740
    Until: 24:00, 0,         !- A742
    Through: 4/16,           !- A743
    For: AllDays,            !- A744
    Until: 15:00, 0,         !- A746
    Until: 16:00, 0.00124434,!- A748
    Until: 24:00, 0,         !- A750
    Through: 4/17,           !- A751
    For: AllDays,            !- A752
    Until: 21:00, 0,         !- A754
    Until: 22:00, 0.00124434,!- A756
    Until: 23:00, 0.00517644,!- A758
    Until: 24:00, 0,         !- A760
    Through: 4/18,           !- A761
    For: AllDays,            !- A762
    Until: 2:00, 0.00124434, !- A764
    Until: 24:00, 0,         !- A766
    Through: 4/19,           !- A767
    For: AllDays,            !- A768
    Until: 6:00, 0,          !- A770
    Until: 7:00, 0.00124434, !- A772
    Until: 8:00, 0,          !- A774
    Until: 9:00, 0.00124434, !- A776
    Until: 16:00, 0,         !- A778
    Until: 17:00, 0.00517644,!- A780
    Until: 21:00, 0.00124434,!- A782
    Until: 24:00, 0,         !- A784
    Through: 4/20,           !- A785
    For: AllDays,            !- A786
    Until: 24:00, 0,         !- A788
    Through: 4/21,           !- A789
    For: AllDays,            !- A790
    Until: 6:00, 0,          !- A792
    Until: 8:00, 0.00124434, !- A794
    Until: 24:00, 0,         !- A796
    Through: 4/22,           !- A797
    For: AllDays,            !- A798
    Until: 18:00, 0,         !- A800
    Until: 22:00, 0.00124434,!- A802
    Until: 24:00, 0,         !- A804
    Through: 4/23,           !- A805
    For: AllDays,            !- A806
    Until: 1:00, 0.00124434, !- A808
    Until: 10:00, 0,         !- A810
    Until: 13:00, 0.00124434,!- A812
    Until: 14:00, 0,         !- A814
    Until: 17:00, 0.00124434,!- A816
    Until: 19:00, 0,         !- A818
    Until: 22:00, 0.00124434,!- A820
    Until: 24:00, 0,         !- A822
    Through: 4/24,           !- A823
    For: AllDays,            !- A824
    Until: 24:00, 0,         !- A826
    Through: 4/25,           !- A827
    For: AllDays,            !- A828
    Until: 24:00, 0,         !- A830
    Through: 4/26,           !- A831
    For: AllDays,            !- A832
    Until: 24:00, 0,         !- A834
    Through: 4/27,           !- A835
    For: AllDays,            !- A836
    Until: 24:00, 0,         !- A838
    Through: 4/28,           !- A839
    For: AllDays,            !- A840
    Until: 24:00, 0,         !- A842
    Through: 4/29,           !- A843
    For: AllDays,            !- A844
    Until: 14:00, 0,         !- A846
    Until: 18:00, 0.00124434,!- A848
    Until: 22:00, 0,         !- A850
    Until: 23:00, 0.00124434,!- A852
    Until: 24:00, 0,         !- A854
    Through: 4/30,           !- A855
    For: AllDays,            !- A856
    Until: 11:00, 0,         !- A858
    Until: 12:00, 0.00124434,!- A860
    Until: 14:00, 0,         !- A862
    Until: 24:00, 0.00124434,!- A864
    Through: 5/1,            !- A865
    For: AllDays,            !- A866
    Until: 24:00, 0,         !- A868
    Through: 5/2,            !- A869
    For: AllDays,            !- A870
    Until: 24:00, 0,         !- A872
    Through: 5/3,            !- A873
    For: AllDays,            !- A874
    Until: 24:00, 0,         !- A876
    Through: 5/4,            !- A877
    For: AllDays,            !- A878
    Until: 24:00, 0,         !- A880
    Through: 5/5,            !- A881
    For: AllDays,            !- A882
    Until: 24:00, 0,         !- A884
    Through: 5/6,            !- A885
    For: AllDays,            !- A886
    Until: 24:00, 0,         !- A888
    Through: 5/7,            !- A889
    For: AllDays,            !- A890
    Until: 1:00, 0,          !- A892
    Until: 3:00, 0.00129166, !- A894
    Until: 24:00, 0,         !- A896
    Through: 5/8,            !- A897
    For: AllDays,            !- A898
    Until: 10:00, 0,         !- A900
    Until: 11:00, 0.00129166,!- A902
    Until: 24:00, 0,         !- A904
    Through: 5/9,            !- A905
    For: AllDays,            !- A906
    Until: 24:00, 0,         !- A908
    Through: 5/10,           !- A909
    For: AllDays,            !- A910
    Until: 22:00, 0,         !- A912
    Until: 24:00, 0.00129166,!- A914
    Through: 5/11,           !- A915
    For: AllDays,            !- A916
    Until: 2:00, 0.00129166, !- A918
    Until: 22:00, 0,         !- A920
    Until: 23:00, 0.00129166,!- A922
    Until: 24:00, 0,         !- A924
    Through: 5/12,           !- A925
    For: AllDays,            !- A926
    Until: 1:00, 0,          !- A928
    Until: 2:00, 0.00129166, !- A930
    Until: 3:00, 0,          !- A932
    Until: 4:00, 0.00129166, !- A934
    Until: 5:00, 0,          !- A936
    Until: 8:00, 0.00129166, !- A938
    Until: 13:00, 0,         !- A940
    Until: 14:00, 0.00537331,!- A942
    Until: 21:00, 0,         !- A944
    Until: 22:00, 0.00129166,!- A946
    Until: 23:00, 0,         !- A948
    Until: 24:00, 0.00537331,!- A950
    Through: 5/13,           !- A951
    For: AllDays,            !- A952
    Until: 1:00, 0.00129166, !- A954
    Until: 2:00, 0,          !- A956
    Until: 4:00, 0.00129166, !- A958
    Until: 5:00, 0,          !- A960
    Until: 7:00, 0.00129166, !- A962
    Until: 19:00, 0,         !- A964
    Until: 20:00, 0.00129166,!- A966
    Until: 24:00, 0,         !- A968
    Through: 5/14,           !- A969
    For: AllDays,            !- A970
    Until: 24:00, 0,         !- A972
    Through: 5/15,           !- A973
    For: AllDays,            !- A974
    Until: 24:00, 0,         !- A976
    Through: 5/16,           !- A977
    For: AllDays,            !- A978
    Until: 24:00, 0,         !- A980
    Through: 5/17,           !- A981
    For: AllDays,            !- A982
    Until: 4:00, 0,          !- A984
    Until: 24:00, 0.00129166,!- A986
    Through: 5/18,           !- A987
    For: AllDays,            !- A988
    Until: 2:00, 0,          !- A990
    Until: 6:00, 0.00129166, !- A992
    Until: 18:00, 0,         !- A994
    Until: 19:00, 0.00129166,!- A996
    Until: 21:00, 0,         !- A998
    Until: 24:00, 0.00129166,!- A1000
    Through: 5/19,           !- A1001
    For: AllDays,            !- A1002
    Until: 24:00, 0,         !- A1004
    Through: 5/20,           !- A1005
    For: AllDays,            !- A1006
    Until: 24:00, 0,         !- A1008
    Through: 5/21,           !- A1009
    For: AllDays,            !- A1010
    Until: 24:00, 0,         !- A1012
    Through: 5/22,           !- A1013
    For: AllDays,            !- A1014
    Until: 24:00, 0,         !- A1016
    Through: 5/23,           !- A1017
    For: AllDays,            !- A1018
    Until: 19:00, 0,         !- A1020
    Until: 22:00, 0.00129166,!- A1022
    Until: 24:00, 0,         !- A1024
    Through: 5/24,           !- A1025
    For: AllDays,            !- A1026
    Until: 24:00, 0,         !- A1028
    Through: 5/25,           !- A1029
    For: AllDays,            !- A1030
    Until: 24:00, 0,         !- A1032
    Through: 5/26,           !- A1033
    For: AllDays,            !- A1034
    Until: 24:00, 0,         !- A1036
    Through: 5/27,           !- A1037
    For: AllDays,            !- A1038
    Until: 24:00, 0,         !- A1040
    Through: 5/28,           !- A1041
    For: AllDays,            !- A1042
    Until: 24:00, 0,         !- A1044
    Through: 5/29,           !- A1045
    For: AllDays,            !- A1046
    Until: 24:00, 0,         !- A1048
    Through: 5/30,           !- A1049
    For: AllDays,            !- A1050
    Until: 10:00, 0,         !- A1052
    Until: 11:00, 0.00129166,!- A1054
    Until: 12:00, 0,         !- A1056
    Until: 13:00, 0.00129166,!- A1058
    Until: 19:00, 0,         !- A1060
    Until: 21:00, 0.00129166,!- A1062
    Until: 24:00, 0,         !- A1064
    Through: 5/31,           !- A1065
    For: AllDays,            !- A1066
    Until: 24:00, 0,         !- A1068
    Through: 6/1,            !- A1069
    For: AllDays,            !- A1070
    Until: 24:00, 0,         !- A1072
    Through: 6/2,            !- A1073
    For: AllDays,            !- A1074
    Until: 16:00, 0,         !- A1076
    Until: 17:00, 0.00160999,!- A1078
    Until: 18:00, 0,         !- A1080
    Until: 20:00, 0.00160999,!- A1082
    Until: 24:00, 0,         !- A1084
    Through: 6/3,            !- A1085
    For: AllDays,            !- A1086
    Until: 24:00, 0,         !- A1088
    Through: 6/4,            !- A1089
    For: AllDays,            !- A1090
    Until: 24:00, 0,         !- A1092
    Through: 6/5,            !- A1093
    For: AllDays,            !- A1094
    Until: 3:00, 0,          !- A1096
    Until: 5:00, 0.00160999, !- A1098
    Until: 24:00, 0,         !- A1100
    Through: 6/6,            !- A1101
    For: AllDays,            !- A1102
    Until: 24:00, 0,         !- A1104
    Through: 6/7,            !- A1105
    For: AllDays,            !- A1106
    Until: 7:00, 0,          !- A1108
    Until: 8:00, 0.00160999, !- A1110
    Until: 9:00, 0.00669754, !- A1112
    Until: 14:00, 0.00160999,!- A1114
    Until: 24:00, 0,         !- A1116
    Through: 6/8,            !- A1117
    For: AllDays,            !- A1118
    Until: 10:00, 0,         !- A1120
    Until: 12:00, 0.00160999,!- A1122
    Until: 24:00, 0,         !- A1124
    Through: 6/9,            !- A1125
    For: AllDays,            !- A1126
    Until: 24:00, 0,         !- A1128
    Through: 6/10,           !- A1129
    For: AllDays,            !- A1130
    Until: 24:00, 0,         !- A1132
    Through: 6/11,           !- A1133
    For: AllDays,            !- A1134
    Until: 24:00, 0,         !- A1136
    Through: 6/12,           !- A1137
    For: AllDays,            !- A1138
    Until: 13:00, 0,         !- A1140
    Until: 17:00, 0.00160999,!- A1142
    Until: 18:00, 0,         !- A1144
    Until: 19:00, 0.00160999,!- A1146
    Until: 24:00, 0,         !- A1148
    Through: 6/13,           !- A1149
    For: AllDays,            !- A1150
    Until: 7:00, 0,          !- A1152
    Until: 10:00, 0.00160999,!- A1154
    Until: 24:00, 0,         !- A1156
    Through: 6/14,           !- A1157
    For: AllDays,            !- A1158
    Until: 24:00, 0,         !- A1160
    Through: 6/15,           !- A1161
    For: AllDays,            !- A1162
    Until: 24:00, 0,         !- A1164
    Through: 6/16,           !- A1165
    For: AllDays,            !- A1166
    Until: 19:00, 0,         !- A1168
    Until: 20:00, 0.00160999,!- A1170
    Until: 24:00, 0,         !- A1172
    Through: 6/17,           !- A1173
    For: AllDays,            !- A1174
    Until: 24:00, 0,         !- A1176
    Through: 6/18,           !- A1177
    For: AllDays,            !- A1178
    Until: 22:00, 0,         !- A1180
    Until: 24:00, 0.00160999,!- A1182
    Through: 6/19,           !- A1183
    For: AllDays,            !- A1184
    Until: 6:00, 0.00160999, !- A1186
    Until: 24:00, 0,         !- A1188
    Through: 6/20,           !- A1189
    For: AllDays,            !- A1190
    Until: 24:00, 0,         !- A1192
    Through: 6/21,           !- A1193
    For: AllDays,            !- A1194
    Until: 5:00, 0,          !- A1196
    Until: 7:00, 0.00160999, !- A1198
    Until: 24:00, 0,         !- A1200
    Through: 6/22,           !- A1201
    For: AllDays,            !- A1202
    Until: 24:00, 0,         !- A1204
    Through: 6/23,           !- A1205
    For: AllDays,            !- A1206
    Until: 24:00, 0,         !- A1208
    Through: 6/24,           !- A1209
    For: AllDays,            !- A1210
    Until: 24:00, 0,         !- A1212
    Through: 6/25,           !- A1213
    For: AllDays,            !- A1214
    Until: 22:00, 0,         !- A1216
    Until: 24:00, 0.00160999,!- A1218
    Through: 6/26,           !- A1219
    For: AllDays,            !- A1220
    Until: 2:00, 0.00669754, !- A1222
    Until: 5:00, 0,          !- A1224
    Until: 6:00, 0.00160999, !- A1226
    Until: 7:00, 0,          !- A1228
    Until: 16:00, 0.00160999,!- A1230
    Until: 24:00, 0,         !- A1232
    Through: 6/27,           !- A1233
    For: AllDays,            !- A1234
    Until: 24:00, 0,         !- A1236
    Through: 6/28,           !- A1237
    For: AllDays,            !- A1238
    Until: 24:00, 0,         !- A1240
    Through: 6/29,           !- A1241
    For: AllDays,            !- A1242
    Until: 24:00, 0,         !- A1244
    Through: 6/30,           !- A1245
    For: AllDays,            !- A1246
    Until: 24:00, 0,         !- A1248
    Through: 7/1,            !- A1249
    For: AllDays,            !- A1250
    Until: 24:00, 0,         !- A1252
    Through: 7/2,            !- A1253
    For: AllDays,            !- A1254
    Until: 5:00, 0,          !- A1256
    Until: 6:00, 0.00215574, !- A1258
    Until: 24:00, 0,         !- A1260
    Through: 7/3,            !- A1261
    For: AllDays,            !- A1262
    Until: 24:00, 0,         !- A1264
    Through: 7/4,            !- A1265
    For: AllDays,            !- A1266
    Until: 19:00, 0,         !- A1268
    Until: 20:00, 0.00215574,!- A1270
    Until: 24:00, 0,         !- A1272
    Through: 7/5,            !- A1273
    For: AllDays,            !- A1274
    Until: 1:00, 0,          !- A1276
    Until: 2:00, 0.00215574, !- A1278
    Until: 24:00, 0,         !- A1280
    Through: 7/6,            !- A1281
    For: AllDays,            !- A1282
    Until: 24:00, 0,         !- A1284
    Through: 7/7,            !- A1285
    For: AllDays,            !- A1286
    Until: 24:00, 0,         !- A1288
    Through: 7/8,            !- A1289
    For: AllDays,            !- A1290
    Until: 24:00, 0,         !- A1292
    Through: 7/9,            !- A1293
    For: AllDays,            !- A1294
    Until: 24:00, 0,         !- A1296
    Through: 7/10,           !- A1297
    For: AllDays,            !- A1298
    Until: 1:00, 0.00215574, !- A1300
    Until: 24:00, 0,         !- A1302
    Through: 7/11,           !- A1303
    For: AllDays,            !- A1304
    Until: 24:00, 0,         !- A1306
    Through: 7/12,           !- A1307
    For: AllDays,            !- A1308
    Until: 24:00, 0,         !- A1310
    Through: 7/13,           !- A1311
    For: AllDays,            !- A1312
    Until: 6:00, 0,          !- A1314
    Until: 7:00, 0.0172459,  !- A1316
    Until: 9:00, 0.00215574, !- A1318
    Until: 24:00, 0,         !- A1320
    Through: 7/14,           !- A1321
    For: AllDays,            !- A1322
    Until: 24:00, 0,         !- A1324
    Through: 7/15,           !- A1325
    For: AllDays,            !- A1326
    Until: 24:00, 0,         !- A1328
    Through: 7/16,           !- A1329
    For: AllDays,            !- A1330
    Until: 5:00, 0,          !- A1332
    Until: 6:00, 0.00215574, !- A1334
    Until: 24:00, 0,         !- A1336
    Through: 7/17,           !- A1337
    For: AllDays,            !- A1338
    Until: 24:00, 0,         !- A1340
    Through: 7/18,           !- A1341
    For: AllDays,            !- A1342
    Until: 24:00, 0,         !- A1344
    Through: 7/19,           !- A1345
    For: AllDays,            !- A1346
    Until: 16:00, 0,         !- A1348
    Until: 19:00, 0.00215574,!- A1350
    Until: 24:00, 0,         !- A1352
    Through: 7/20,           !- A1353
    For: AllDays,            !- A1354
    Until: 6:00, 0,          !- A1356
    Until: 9:00, 0.00215574, !- A1358
    Until: 13:00, 0,         !- A1360
    Until: 14:00, 0.00215574,!- A1362
    Until: 15:00, 0,         !- A1364
    Until: 16:00, 0.00215574,!- A1366
    Until: 17:00, 0,         !- A1368
    Until: 19:00, 0.00215574,!- A1370
    Until: 24:00, 0,         !- A1372
    Through: 7/21,           !- A1373
    For: AllDays,            !- A1374
    Until: 4:00, 0,          !- A1376
    Until: 6:00, 0.00215574, !- A1378
    Until: 24:00, 0,         !- A1380
    Through: 7/22,           !- A1381
    For: AllDays,            !- A1382
    Until: 24:00, 0,         !- A1384
    Through: 7/23,           !- A1385
    For: AllDays,            !- A1386
    Until: 24:00, 0,         !- A1388
    Through: 7/24,           !- A1389
    For: AllDays,            !- A1390
    Until: 2:00, 0,          !- A1392
    Until: 3:00, 0.00215574, !- A1394
    Until: 24:00, 0,         !- A1396
    Through: 7/25,           !- A1397
    For: AllDays,            !- A1398
    Until: 24:00, 0,         !- A1400
    Through: 7/26,           !- A1401
    For: AllDays,            !- A1402
    Until: 2:00, 0,          !- A1404
    Until: 4:00, 0.00215574, !- A1406
    Until: 6:00, 0,          !- A1408
    Until: 8:00, 0.00215574, !- A1410
    Until: 9:00, 0,          !- A1412
    Until: 10:00, 0.00215574,!- A1414
    Until: 24:00, 0,         !- A1416
    Through: 7/27,           !- A1417
    For: AllDays,            !- A1418
    Until: 24:00, 0,         !- A1420
    Through: 7/28,           !- A1421
    For: AllDays,            !- A1422
    Until: 3:00, 0,          !- A1424
    Until: 5:00, 0.00215574, !- A1426
    Until: 9:00, 0,          !- A1428
    Until: 10:00, 0.00215574,!- A1430
    Until: 15:00, 0,         !- A1432
    Until: 16:00, 0.00215574,!- A1434
    Until: 24:00, 0,         !- A1436
    Through: 7/29,           !- A1437
    For: AllDays,            !- A1438
    Until: 4:00, 0,          !- A1440
    Until: 6:00, 0.00215574, !- A1442
    Until: 24:00, 0,         !- A1444
    Through: 7/30,           !- A1445
    For: AllDays,            !- A1446
    Until: 24:00, 0,         !- A1448
    Through: 7/31,           !- A1449
    For: AllDays,            !- A1450
    Until: 24:00, 0,         !- A1452
    Through: 8/1,            !- A1453
    For: AllDays,            !- A1454
    Until: 24:00, 0,         !- A1456
    Through: 8/2,            !- A1457
    For: AllDays,            !- A1458
    Until: 24:00, 0,         !- A1460
    Through: 8/3,            !- A1461
    For: AllDays,            !- A1462
    Until: 24:00, 0,         !- A1464
    Through: 8/4,            !- A1465
    For: AllDays,            !- A1466
    Until: 24:00, 0,         !- A1468
    Through: 8/5,            !- A1469
    For: AllDays,            !- A1470
    Until: 19:00, 0,         !- A1472
    Until: 20:00, 0.00112732,!- A1474
    Until: 23:00, 0,         !- A1476
    Until: 24:00, 0.00112732,!- A1478
    Through: 8/6,            !- A1479
    For: AllDays,            !- A1480
    Until: 2:00, 0.00112732, !- A1482
    Until: 6:00, 0,          !- A1484
    Until: 7:00, 0.00112732, !- A1486
    Until: 14:00, 0,         !- A1488
    Until: 19:00, 0.00112732,!- A1490
    Until: 23:00, 0,         !- A1492
    Until: 24:00, 0.00112732,!- A1494
    Through: 8/7,            !- A1495
    For: AllDays,            !- A1496
    Until: 20:00, 0.00112732,!- A1498
    Until: 24:00, 0,         !- A1500
    Through: 8/8,            !- A1501
    For: AllDays,            !- A1502
    Until: 4:00, 0,          !- A1504
    Until: 5:00, 0.00112732, !- A1506
    Until: 9:00, 0,          !- A1508
    Until: 10:00, 0.00112732,!- A1510
    Until: 24:00, 0,         !- A1512
    Through: 8/9,            !- A1513
    For: AllDays,            !- A1514
    Until: 24:00, 0,         !- A1516
    Through: 8/10,           !- A1517
    For: AllDays,            !- A1518
    Until: 24:00, 0,         !- A1520
    Through: 8/11,           !- A1521
    For: AllDays,            !- A1522
    Until: 24:00, 0,         !- A1524
    Through: 8/12,           !- A1525
    For: AllDays,            !- A1526
    Until: 11:00, 0,         !- A1528
    Until: 12:00, 0.00112732,!- A1530
    Until: 21:00, 0,         !- A1532
    Until: 24:00, 0.00112732,!- A1534
    Through: 8/13,           !- A1535
    For: AllDays,            !- A1536
    Until: 6:00, 0.00112732, !- A1538
    Until: 18:00, 0,         !- A1540
    Until: 19:00, 0.00112732,!- A1542
    Until: 20:00, 0,         !- A1544
    Until: 21:00, 0.00901855,!- A1546
    Until: 24:00, 0,         !- A1548
    Through: 8/14,           !- A1549
    For: AllDays,            !- A1550
    Until: 17:00, 0,         !- A1552
    Until: 18:00, 0.00112732,!- A1554
    Until: 21:00, 0.00468964,!- A1556
    Until: 24:00, 0,         !- A1558
    Through: 8/15,           !- A1559
    For: AllDays,            !- A1560
    Until: 1:00, 0.00112732, !- A1562
    Until: 7:00, 0,          !- A1564
    Until: 11:00, 0.00112732,!- A1566
    Until: 24:00, 0,         !- A1568
    Through: 8/16,           !- A1569
    For: AllDays,            !- A1570
    Until: 24:00, 0,         !- A1572
    Through: 8/17,           !- A1573
    For: AllDays,            !- A1574
    Until: 24:00, 0,         !- A1576
    Through: 8/18,           !- A1577
    For: AllDays,            !- A1578
    Until: 24:00, 0,         !- A1580
    Through: 8/19,           !- A1581
    For: AllDays,            !- A1582
    Until: 24:00, 0,         !- A1584
    Through: 8/20,           !- A1585
    For: AllDays,            !- A1586
    Until: 24:00, 0,         !- A1588
    Through: 8/21,           !- A1589
    For: AllDays,            !- A1590
    Until: 24:00, 0,         !- A1592
    Through: 8/22,           !- A1593
    For: AllDays,            !- A1594
    Until: 24:00, 0,         !- A1596
    Through: 8/23,           !- A1597
    For: AllDays,            !- A1598
    Until: 24:00, 0,         !- A1600
    Through: 8/24,           !- A1601
    For: AllDays,            !- A1602
    Until: 24:00, 0,         !- A1604
    Through: 8/25,           !- A1605
    For: AllDays,            !- A1606
    Until: 24:00, 0,         !- A1608
    Through: 8/26,           !- A1609
    For: AllDays,            !- A1610
    Until: 9:00, 0,          !- A1612
    Until: 12:00, 0.00112732,!- A1614
    Until: 24:00, 0,         !- A1616
    Through: 8/27,           !- A1617
    For: AllDays,            !- A1618
    Until: 24:00, 0,         !- A1620
    Through: 8/28,           !- A1621
    For: AllDays,            !- A1622
    Until: 16:00, 0,         !- A1624
    Until: 18:00, 0.00112732,!- A1626
    Until: 24:00, 0,         !- A1628
    Through: 8/29,           !- A1629
    For: AllDays,            !- A1630
    Until: 24:00, 0,         !- A1632
    Through: 8/30,           !- A1633
    For: AllDays,            !- A1634
    Until: 24:00, 0,         !- A1636
    Through: 8/31,           !- A1637
    For: AllDays,            !- A1638
    Until: 24:00, 0,         !- A1640
    Through: 9/1,            !- A1641
    For: AllDays,            !- A1642
    Until: 24:00, 0,         !- A1644
    Through: 9/2,            !- A1645
    For: AllDays,            !- A1646
    Until: 24:00, 0,         !- A1648
    Through: 9/3,            !- A1649
    For: AllDays,            !- A1650
    Until: 24:00, 0,         !- A1652
    Through: 9/4,            !- A1653
    For: AllDays,            !- A1654
    Until: 24:00, 0,         !- A1656
    Through: 9/5,            !- A1657
    For: AllDays,            !- A1658
    Until: 24:00, 0,         !- A1660
    Through: 9/6,            !- A1661
    For: AllDays,            !- A1662
    Until: 24:00, 0,         !- A1664
    Through: 9/7,            !- A1665
    For: AllDays,            !- A1666
    Until: 24:00, 0,         !- A1668
    Through: 9/8,            !- A1669
    For: AllDays,            !- A1670
    Until: 24:00, 0,         !- A1672
    Through: 9/9,            !- A1673
    For: AllDays,            !- A1674
    Until: 24:00, 0,         !- A1676
    Through: 9/10,           !- A1677
    For: AllDays,            !- A1678
    Until: 24:00, 0,         !- A1680
    Through: 9/11,           !- A1681
    For: AllDays,            !- A1682
    Until: 24:00, 0,         !- A1684
    Through: 9/12,           !- A1685
    For: AllDays,            !- A1686
    Until: 24:00, 0,         !- A1688
    Through: 9/13,           !- A1689
    For: AllDays,            !- A1690
    Until: 24:00, 0,         !- A1692
    Through: 9/14,           !- A1693
    For: AllDays,            !- A1694
    Until: 24:00, 0,         !- A1696
    Through: 9/15,           !- A1697
    For: AllDays,            !- A1698
    Until: 24:00, 0,         !- A1700
    Through: 9/16,           !- A1701
    For: AllDays,            !- A1702
    Until: 24:00, 0,         !- A1704
    Through: 9/17,           !- A1705
    For: AllDays,            !- A1706
    Until: 24:00, 0,         !- A1708
    Through: 9/18,           !- A1709
    For: AllDays,            !- A1710
    Until: 10:00, 0,         !- A1712
    Until: 17:00, 0.00270112,!- A1714
    Until: 24:00, 0,         !- A1716
    Through: 9/19,           !- A1717
    For: AllDays,            !- A1718
    Until: 1:00, 0,          !- A1720
    Until: 4:00, 0.00270112, !- A1722
    Until: 6:00, 0,          !- A1724
    Until: 10:00, 0.00270112,!- A1726
    Until: 24:00, 0,         !- A1728
    Through: 9/20,           !- A1729
    For: AllDays,            !- A1730
    Until: 24:00, 0,         !- A1732
    Through: 9/21,           !- A1733
    For: AllDays,            !- A1734
    Until: 24:00, 0,         !- A1736
    Through: 9/22,           !- A1737
    For: AllDays,            !- A1738
    Until: 11:00, 0,         !- A1740
    Until: 12:00, 0.00270112,!- A1742
    Until: 13:00, 0,         !- A1744
    Until: 14:00, 0.00270112,!- A1746
    Until: 20:00, 0,         !- A1748
    Until: 22:00, 0.00270112,!- A1750
    Until: 24:00, 0,         !- A1752
    Through: 9/23,           !- A1753
    For: AllDays,            !- A1754
    Until: 7:00, 0,          !- A1756
    Until: 8:00, 0.0112367,  !- A1758
    Until: 10:00, 0,         !- A1760
    Until: 11:00, 0.00270112,!- A1762
    Until: 24:00, 0,         !- A1764
    Through: 9/24,           !- A1765
    For: AllDays,            !- A1766
    Until: 16:00, 0,         !- A1768
    Until: 17:00, 0.00270112,!- A1770
    Until: 19:00, 0,         !- A1772
    Until: 22:00, 0.00270112,!- A1774
    Until: 24:00, 0,         !- A1776
    Through: 9/25,           !- A1777
    For: AllDays,            !- A1778
    Until: 24:00, 0,         !- A1780
    Through: 9/26,           !- A1781
    For: AllDays,            !- A1782
    Until: 22:00, 0,         !- A1784
    Until: 23:00, 0.00270112,!- A1786
    Until: 24:00, 0,         !- A1788
    Through: 9/27,           !- A1789
    For: AllDays,            !- A1790
    Until: 9:00, 0,          !- A1792
    Until: 10:00, 0.00270112,!- A1794
    Until: 11:00, 0,         !- A1796
    Until: 14:00, 0.00270112,!- A1798
    Until: 24:00, 0,         !- A1800
    Through: 9/28,           !- A1801
    For: AllDays,            !- A1802
    Until: 24:00, 0,         !- A1804
    Through: 9/29,           !- A1805
    For: AllDays,            !- A1806
    Until: 24:00, 0,         !- A1808
    Through: 9/30,           !- A1809
    For: AllDays,            !- A1810
    Until: 24:00, 0,         !- A1812
    Through: 10/1,           !- A1813
    For: AllDays,            !- A1814
    Until: 24:00, 0,         !- A1816
    Through: 10/2,           !- A1817
    For: AllDays,            !- A1818
    Until: 24:00, 0,         !- A1820
    Through: 10/3,           !- A1821
    For: AllDays,            !- A1822
    Until: 24:00, 0,         !- A1824
    Through: 10/4,           !- A1825
    For: AllDays,            !- A1826
    Until: 24:00, 0,         !- A1828
    Through: 10/5,           !- A1829
    For: AllDays,            !- A1830
    Until: 7:00, 0,          !- A1832
    Until: 8:00, 0.00283817, !- A1834
    Until: 24:00, 0,         !- A1836
    Through: 10/6,           !- A1837
    For: AllDays,            !- A1838
    Until: 24:00, 0,         !- A1840
    Through: 10/7,           !- A1841
    For: AllDays,            !- A1842
    Until: 24:00, 0,         !- A1844
    Through: 10/8,           !- A1845
    For: AllDays,            !- A1846
    Until: 19:00, 0,         !- A1848
    Until: 20:00, 0.00283817,!- A1850
    Until: 22:00, 0,         !- A1852
    Until: 23:00, 0.00283817,!- A1854
    Until: 24:00, 0,         !- A1856
    Through: 10/9,           !- A1857
    For: AllDays,            !- A1858
    Until: 24:00, 0,         !- A1860
    Through: 10/10,          !- A1861
    For: AllDays,            !- A1862
    Until: 24:00, 0,         !- A1864
    Through: 10/11,          !- A1865
    For: AllDays,            !- A1866
    Until: 10:00, 0,         !- A1868
    Until: 11:00, 0.00283817,!- A1870
    Until: 24:00, 0,         !- A1872
    Through: 10/12,          !- A1873
    For: AllDays,            !- A1874
    Until: 24:00, 0,         !- A1876
    Through: 10/13,          !- A1877
    For: AllDays,            !- A1878
    Until: 24:00, 0,         !- A1880
    Through: 10/14,          !- A1881
    For: AllDays,            !- A1882
    Until: 24:00, 0,         !- A1884
    Through: 10/15,          !- A1885
    For: AllDays,            !- A1886
    Until: 24:00, 0,         !- A1888
    Through: 10/16,          !- A1889
    For: AllDays,            !- A1890
    Until: 22:00, 0,         !- A1892
    Until: 23:00, 0.00283817,!- A1894
    Until: 24:00, 0,         !- A1896
    Through: 10/17,          !- A1897
    For: AllDays,            !- A1898
    Until: 1:00, 0,          !- A1900
    Until: 2:00, 0.00283817, !- A1902
    Until: 4:00, 0,          !- A1904
    Until: 5:00, 0.00283817, !- A1906
    Until: 7:00, 0,          !- A1908
    Until: 8:00, 0.00283817, !- A1910
    Until: 10:00, 0,         !- A1912
    Until: 11:00, 0.00283817,!- A1914
    Until: 16:00, 0,         !- A1916
    Until: 17:00, 0.00283817,!- A1918
    Until: 22:00, 0,         !- A1920
    Until: 23:00, 0.00283817,!- A1922
    Until: 24:00, 0,         !- A1924
    Through: 10/18,          !- A1925
    For: AllDays,            !- A1926
    Until: 1:00, 0,          !- A1928
    Until: 2:00, 0.00283817, !- A1930
    Until: 4:00, 0,          !- A1932
    Until: 5:00, 0.00283817, !- A1934
    Until: 7:00, 0,          !- A1936
    Until: 8:00, 0.00283817, !- A1938
    Until: 24:00, 0,         !- A1940
    Through: 10/19,          !- A1941
    For: AllDays,            !- A1942
    Until: 1:00, 0,          !- A1944
    Until: 2:00, 0.00283817, !- A1946
    Until: 24:00, 0,         !- A1948
    Through: 10/20,          !- A1949
    For: AllDays,            !- A1950
    Until: 24:00, 0,         !- A1952
    Through: 10/21,          !- A1953
    For: AllDays,            !- A1954
    Until: 24:00, 0,         !- A1956
    Through: 10/22,          !- A1957
    For: AllDays,            !- A1958
    Until: 24:00, 0,         !- A1960
    Through: 10/23,          !- A1961
    For: AllDays,            !- A1962
    Until: 24:00, 0,         !- A1964
    Through: 10/24,          !- A1965
    For: AllDays,            !- A1966
    Until: 24:00, 0,         !- A1968
    Through: 10/25,          !- A1969
    For: AllDays,            !- A1970
    Until: 16:00, 0,         !- A1972
    Until: 17:00, 0.00283817,!- A1974
    Until: 24:00, 0,         !- A1976
    Through: 10/26,          !- A1977
    For: AllDays,            !- A1978
    Until: 24:00, 0,         !- A1980
    Through: 10/27,          !- A1981
    For: AllDays,            !- A1982
    Until: 1:00, 0,          !- A1984
    Until: 2:00, 0.00283817, !- A1986
    Until: 4:00, 0,          !- A1988
    Until: 5:00, 0.00283817, !- A1990
    Until: 10:00, 0,         !- A1992
    Until: 11:00, 0.00283817,!- A1994
    Until: 13:00, 0,         !- A1996
    Until: 14:00, 0.00283817,!- A1998
    Until: 24:00, 0,         !- A2000
    Through: 10/28,          !- A2001
    For: AllDays,            !- A2002
    Until: 10:00, 0,         !- A2004
    Until: 11:00, 0.00283817,!- A2006
    Until: 24:00, 0,         !- A2008
    Through: 10/29,          !- A2009
    For: AllDays,            !- A2010
    Until: 24:00, 0,         !- A2012
    Through: 10/30,          !- A2013
    For: AllDays,            !- A2014
    Until: 24:00, 0,         !- A2016
    Through: 10/31,          !- A2017
    For: AllDays,            !- A2018
    Until: 10:00, 0,         !- A2020
    Until: 11:00, 0.00283817,!- A2022
    Until: 13:00, 0,         !- A2024
    Until: 14:00, 0.00283817,!- A2026
    Until: 24:00, 0,         !- A2028
    Through: 11/1,           !- A2029
    For: AllDays,            !- A2030
    Until: 24:00, 0,         !- A2032
    Through: 11/2,           !- A2033
    For: AllDays,            !- A2034
    Until: 3:00, 0,          !- A2036
    Until: 4:00, 0.000485279,!- A2038
    Until: 5:00, 0,          !- A2040
    Until: 6:00, 0.000485279,!- A2042
    Until: 24:00, 0,         !- A2044
    Through: 11/3,           !- A2045
    For: AllDays,            !- A2046
    Until: 12:00, 0,         !- A2048
    Until: 13:00, 0.000485279,
                             !- A2050
    Until: 17:00, 0,         !- A2052
    Until: 19:00, 0.000485279,
                             !- A2054
    Until: 20:00, 0,         !- A2056
    Until: 21:00, 0.000485279,
                             !- A2058
    Until: 24:00, 0,         !- A2060
    Through: 11/4,           !- A2061
    For: AllDays,            !- A2062
    Until: 8:00, 0,          !- A2064
    Until: 16:00, 0.000485279,
                             !- A2066
    Until: 18:00, 0.00201876,!- A2068
    Until: 23:00, 0.000485279,
                             !- A2070
    Until: 24:00, 0,         !- A2072
    Through: 11/5,           !- A2073
    For: AllDays,            !- A2074
    Until: 9:00, 0,          !- A2076
    Until: 10:00, 0.000485279,
                             !- A2078
    Until: 16:00, 0,         !- A2080
    Until: 17:00, 0.000485279,
                             !- A2082
    Until: 18:00, 0,         !- A2084
    Until: 19:00, 0.000485279,
                             !- A2086
    Until: 24:00, 0,         !- A2088
    Through: 11/6,           !- A2089
    For: AllDays,            !- A2090
    Until: 7:00, 0,          !- A2092
    Until: 9:00, 0.000485279,!- A2094
    Until: 10:00, 0,         !- A2096
    Until: 24:00, 0.000485279,
                             !- A2098
    Through: 11/7,           !- A2099
    For: AllDays,            !- A2100
    Until: 3:00, 0.000485279,!- A2102
    Until: 24:00, 0,         !- A2104
    Through: 11/8,           !- A2105
    For: AllDays,            !- A2106
    Until: 24:00, 0,         !- A2108
    Through: 11/9,           !- A2109
    For: AllDays,            !- A2110
    Until: 24:00, 0,         !- A2112
    Through: 11/10,          !- A2113
    For: AllDays,            !- A2114
    Until: 24:00, 0,         !- A2116
    Through: 11/11,          !- A2117
    For: AllDays,            !- A2118
    Until: 13:00, 0,         !- A2120
    Until: 24:00, 0.000485279,
                             !- A2122
    Through: 11/12,          !- A2123
    For: AllDays,            !- A2124
    Until: 10:00, 0.000485279,
                             !- A2126
    Until: 13:00, 0,         !- A2128
    Until: 14:00, 0.000485279,
                             !- A2130
    Until: 22:00, 0,         !- A2132
    Until: 23:00, 0.000485279,
                             !- A2134
    Until: 24:00, 0,         !- A2136
    Through: 11/13,          !- A2137
    For: AllDays,            !- A2138
    Until: 19:00, 0,         !- A2140
    Until: 23:00, 0.000485279,
                             !- A2142
    Until: 24:00, 0,         !- A2144
    Through: 11/14,          !- A2145
    For: AllDays,            !- A2146
    Until: 1:00, 0,          !- A2148
    Until: 5:00, 0.000485279,!- A2150
    Until: 24:00, 0,         !- A2152
    Through: 11/15,          !- A2153
    For: AllDays,            !- A2154
    Until: 24:00, 0,         !- A2156
    Through: 11/16,          !- A2157
    For: AllDays,            !- A2158
    Until: 24:00, 0,         !- A2160
    Through: 11/17,          !- A2161
    For: AllDays,            !- A2162
    Until: 4:00, 0,          !- A2164
    Until: 7:00, 0.000485279,!- A2166
    Until: 24:00, 0,         !- A2168
    Through: 11/18,          !- A2169
    For: AllDays,            !- A2170
    Until: 24:00, 0,         !- A2172
    Through: 11/19,          !- A2173
    For: AllDays,            !- A2174
    Until: 24:00, 0,         !- A2176
    Through: 11/20,          !- A2177
    For: AllDays,            !- A2178
    Until: 3:00, 0.000485279,!- A2180
    Until: 7:00, 0,          !- A2182
    Until: 8:00, 0.000485279,!- A2184
    Until: 9:00, 0.00201876, !- A2186
    Until: 13:00, 0.000485279,
                             !- A2188
    Until: 14:00, 0,         !- A2190
    Until: 15:00, 0.000485279,
                             !- A2192
    Until: 17:00, 0,         !- A2194
    Until: 18:00, 0.000485279,
                             !- A2196
    Until: 20:00, 0,         !- A2198
    Until: 24:00, 0.000485279,
                             !- A2200
    Through: 11/21,          !- A2201
    For: AllDays,            !- A2202
    Until: 7:00, 0.000485279,!- A2204
    Until: 8:00, 0.00201876, !- A2206
    Until: 17:00, 0.000485279,
                             !- A2208
    Until: 24:00, 0,         !- A2210
    Through: 11/22,          !- A2211
    For: AllDays,            !- A2212
    Until: 24:00, 0,         !- A2214
    Through: 11/23,          !- A2215
    For: AllDays,            !- A2216
    Until: 19:00, 0,         !- A2218
    Until: 20:00, 0.000485279,
                             !- A2220
    Until: 21:00, 0,         !- A2222
    Until: 24:00, 0.000485279,
                             !- A2224
    Through: 11/24,          !- A2225
    For: AllDays,            !- A2226
    Until: 3:00, 0.000485279,!- A2228
    Until: 7:00, 0,          !- A2230
    Until: 24:00, 0.000485279,
                             !- A2232
    Through: 11/25,          !- A2233
    For: AllDays,            !- A2234
    Until: 9:00, 0.000485279,!- A2236
    Until: 13:00, 0,         !- A2238
    Until: 14:00, 0.000485279,
                             !- A2240
    Until: 24:00, 0,         !- A2242
    Through: 11/26,          !- A2243
    For: AllDays,            !- A2244
    Until: 24:00, 0,         !- A2246
    Through: 11/27,          !- A2247
    For: AllDays,            !- A2248
    Until: 18:00, 0,         !- A2250
    Until: 22:00, 0.000485279,
                             !- A2252
    Until: 24:00, 0,         !- A2254
    Through: 11/28,          !- A2255
    For: AllDays,            !- A2256
    Until: 24:00, 0,         !- A2258
    Through: 11/29,          !- A2259
    For: AllDays,            !- A2260
    Until: 24:00, 0,         !- A2262
    Through: 11/30,          !- A2263
    For: AllDays,            !- A2264
    Until: 24:00, 0,         !- A2266
    Through: 12/1,           !- A2267
    For: AllDays,            !- A2268
    Until: 24:00, 0,         !- A2270
    Through: 12/2,           !- A2271
    For: AllDays,            !- A2272
    Until: 24:00, 0,         !- A2274
    Through: 12/3,           !- A2275
    For: AllDays,            !- A2276
    Until: 24:00, 0,         !- A2278
    Through: 12/4,           !- A2279
    For: AllDays,            !- A2280
    Until: 24:00, 0,         !- A2282
    Through: 12/5,           !- A2283
    For: AllDays,            !- A2284
    Until: 24:00, 0,         !- A2286
    Through: 12/6,           !- A2287
    For: AllDays,            !- A2288
    Until: 1:00, 0,          !- A2290
    Until: 4:00, 0.000448535,!- A2292
    Until: 5:00, 0,          !- A2294
    Until: 8:00, 0.000448535,!- A2296
    Until: 9:00, 0.00186591, !- A2298
    Until: 14:00, 0.000448535,
                             !- A2300
    Until: 24:00, 0,         !- A2302
    Through: 12/7,           !- A2303
    For: AllDays,            !- A2304
    Until: 24:00, 0,         !- A2306
    Through: 12/8,           !- A2307
    For: AllDays,            !- A2308
    Until: 24:00, 0,         !- A2310
    Through: 12/9,           !- A2311
    For: AllDays,            !- A2312
    Until: 5:00, 0,          !- A2314
    Until: 14:00, 0.000448535,
                             !- A2316
    Until: 15:00, 0,         !- A2318
    Until: 22:00, 0.000448535,
                             !- A2320
    Until: 24:00, 0,         !- A2322
    Through: 12/10,          !- A2323
    For: AllDays,            !- A2324
    Until: 1:00, 0,          !- A2326
    Until: 9:00, 0.000448535,!- A2328
    Until: 10:00, 0,         !- A2330
    Until: 11:00, 0.000448535,
                             !- A2332
    Until: 20:00, 0,         !- A2334
    Until: 22:00, 0.000448535,
                             !- A2336
    Until: 24:00, 0,         !- A2338
    Through: 12/11,          !- A2339
    For: AllDays,            !- A2340
    Until: 21:00, 0,         !- A2342
    Until: 23:00, 0.000448535,
                             !- A2344
    Until: 24:00, 0,         !- A2346
    Through: 12/12,          !- A2347
    For: AllDays,            !- A2348
    Until: 6:00, 0,          !- A2350
    Until: 7:00, 0.000448535,!- A2352
    Until: 22:00, 0,         !- A2354
    Until: 24:00, 0.000448535,
                             !- A2356
    Through: 12/13,          !- A2357
    For: AllDays,            !- A2358
    Until: 2:00, 0.000448535,!- A2360
    Until: 8:00, 0,          !- A2362
    Until: 9:00, 0.000448535,!- A2364
    Until: 24:00, 0,         !- A2366
    Through: 12/14,          !- A2367
    For: AllDays,            !- A2368
    Until: 24:00, 0,         !- A2370
    Through: 12/15,          !- A2371
    For: AllDays,            !- A2372
    Until: 2:00, 0,          !- A2374
    Until: 3:00, 0.000448535,!- A2376
    Until: 5:00, 0,          !- A2378
    Until: 6:00, 0.00186591, !- A2380
    Until: 15:00, 0.000448535,
                             !- A2382
    Until: 24:00, 0,         !- A2384
    Through: 12/16,          !- A2385
    For: AllDays,            !- A2386
    Until: 2:00, 0,          !- A2388
    Until: 7:00, 0.000448535,!- A2390
    Until: 24:00, 0,         !- A2392
    Through: 12/17,          !- A2393
    For: AllDays,            !- A2394
    Until: 24:00, 0,         !- A2396
    Through: 12/18,          !- A2397
    For: AllDays,            !- A2398
    Until: 24:00, 0,         !- A2400
    Through: 12/19,          !- A2401
    For: AllDays,            !- A2402
    Until: 24:00, 0,         !- A2404
    Through: 12/20,          !- A2405
    For: AllDays,            !- A2406
    Until: 6:00, 0.000448535,!- A2408
    Until: 7:00, 0,          !- A2410
    Until: 24:00, 0.000448535,
                             !- A2412
    Through: 12/21,          !- A2413
    For: AllDays,            !- A2414
    Until: 17:00, 0.000448535,
                             !- A2416
    Until: 24:00, 0,         !- A2418
    Through: 12/22,          !- A2419
    For: AllDays,            !- A2420
    Until: 24:00, 0,         !- A2422
    Through: 12/23,          !- A2423
    For: AllDays,            !- A2424
    Until: 24:00, 0,         !- A2426
    Through: 12/24,          !- A2427
    For: AllDays,            !- A2428
    Until: 24:00, 0,         !- A2430
    Through: 12/25,          !- A2431
