    For: AllDays,            !- A2432
    Until: 11:00, 0,         !- A2434
    Until: 24:00, 0.000448535,
                             !- A2436
    Through: 12/26,          !- A2437
    For: AllDays,            !- A2438
    Until: 12:00, 0.000448535,
                             !- A2440
    Until: 13:00, 0,         !- A2442
    Until: 24:00, 0.000448535,
                             !- A2444
    Through: 12/27,          !- A2445
    For: AllDays,            !- A2446
    Until: 2:00, 0.000448535,!- A2448
    Until: 6:00, 0,          !- A2450
    Until: 7:00, 0.000448535,!- A2452
    Until: 9:00, 0,          !- A2454
    Until: 10:00, 0.000448535,
                             !- A2456
    Until: 24:00, 0,         !- A2458
    Through: 12/28,          !- A2459
    For: AllDays,            !- A2460
    Until: 10:00, 0,         !- A2462
    Until: 11:00, 0.000448535,
                             !- A2464
    Until: 24:00, 0,         !- A2466
    Through: 12/29,          !- A2467
    For: AllDays,            !- A2468
    Until: 19:00, 0,         !- A2470
    Until: 24:00, 0.000448535,
                             !- A2472
    Through: 12/30,          !- A2473
    For: AllDays,            !- A2474
    Until: 2:00, 0,          !- A2476
    Until: 16:00, 0.000448535,
                             !- A2478
    Until: 24:00, 0,         !- A2480
    Through: 12/31,          !- A2481
    For: AllDays,            !- A2482
    Until: 24:00, 0;         !- A2484

Schedule:Compact,
    heat loop opearation,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 04/12,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    Through: 10/20,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1;         !- Field 12

Schedule:Compact,
    cool loop opearation,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 05/10,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 4
    Through: 10/15,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 1,         !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0;         !- Field 12

Schedule:Compact,
    air loop schd summer,    !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 04/12,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00, 0,         !- Field 4
    Until: 20:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: 05/10,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 0,         !- Field 12
    Through: 10/06,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 06:00, 0,         !- Field 16
    Until: 20:00, 0,         !- Field 18
    Until: 24:00, 0,         !- Field 20
    Through: 11/06,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00, 0,         !- Field 24
    Through: 12/31,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 06:00, 0,         !- Field 28
    Until: 20:00, 1,         !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    air loop schd,           !- Name
    OnOff,                   !- Schedule Type Limits Name
    Through: 04/02,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00, 0,         !- Field 4
    Until: 20:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 0,         !- Field 11
    Through: 5/10,           !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00, 0,         !- Field 15
    Through: 10/15,          !- Field 16
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 17
    Until: 06:00, 0,         !- Field 19
    Until: 20:00, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00, 0,         !- Field 26
    Through: 10/20,          !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00, 0,         !- Field 30
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 32
    Until: 06:00, 0,         !- Field 34
    Until: 20:00, 1,         !- Field 36
    Until: 24:00, 0,         !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00, 0;         !- Field 41


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;
Schedule:Constant,Always On Discrete,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 1,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 2,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 3,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 4,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 5,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 6,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 7,Schedule Type Limits 1,1;
Schedule:Constant,Always On Discrete 8,Schedule Type Limits 1,1;
Schedule:Constant,Always Off Discrete,Schedule Type Limits 1,0;
Schedule:Constant,Always On Continuous,Schedule Type Limits 1,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 2,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 3,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 4,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 5,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 6,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    8IN Concrete HW 1,       !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    8IN Concrete HW 2,       !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    8IN Concrete HW 3,       !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    8IN Concrete HW 4,       !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    8IN Concrete HW 5,       !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    8IN Concrete HW 6,       !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Air Wall Material,       !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 1,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 2,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 3,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 4,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 5,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 6,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    F16 Acoustic tile 1,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    F16 Acoustic tile 2,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    F16 Acoustic tile 3,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    F16 Acoustic tile 4,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    F16 Acoustic tile 5,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    F16 Acoustic tile 6,     !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 1,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 2,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 3,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 4,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 5,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board 6,!- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood 1,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood 2,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood 3,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood 4,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood 5,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood 6,         !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    I01 25mm insulation board 1,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    I01 25mm insulation board 2,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    I01 25mm insulation board 3,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    I01 25mm insulation board 4,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    I01 25mm insulation board 5,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    I01 25mm insulation board 6,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete 1,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete 2,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete 3,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete 4,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete 5,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete 6,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 1,!- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 2,!- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 3,!- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 4,!- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 5,!- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE 6,!- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Decking 1,         !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Decking 2,         !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Decking 3,         !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Decking 4,         !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Decking 5,         !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Decking 6,         !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof Insulation [18],    !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [18] 1,  !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [18] 2,  !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [18] 3,  !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [18] 4,  !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [18] 5,  !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [18] 6,  !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [21],    !- Name
    MediumRough,             !- Roughness
    0.2105,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [25],    !- Name
    MediumRough,             !- Roughness
    0.263,                   !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Insulation [26],    !- Name
    MediumRough,             !- Roughness
    0.2941,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane 1,         !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane 2,         !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane 3,         !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane 4,         !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane 5,         !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane 6,         !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [31] 1,  !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [31] 2,  !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [31] 3,  !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [31] 4,  !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [31] 5,  !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [31] 6,  !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [35],    !- Name
    MediumRough,             !- Roughness
    0.0452,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [36],    !- Name
    MediumRough,             !- Roughness
    0.0565999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [37],    !- Name
    MediumRough,             !- Roughness
    0.0680999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [40],    !- Name
    MediumRough,             !- Roughness
    0.0793999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [42],    !- Name
    MediumRough,             !- Roughness
    0.0913999999999999,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Wall Insulation [44],    !- Name
    MediumRough,             !- Roughness
    0.1104,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Puma,                    !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.39,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance 1,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance 2,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance 3,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance 4,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance 5,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance 6,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167] 1,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    20,                      !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167] 2,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167] 3,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167] 4,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167] 5,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167] 6,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2349,                  !- Solar Transmittance at Normal Incidence
    0.7151,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0415,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2325,                  !- Solar Transmittance at Normal Incidence
    0.7175,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                  !- Visible Transmittance at Normal Incidence
    0.6308,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0192,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3311,                  !- Solar Transmittance at Normal Incidence
    0.6189,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.44,                    !- Visible Transmittance at Normal Incidence
    0.51,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.3801,                  !- Solar Transmittance at Normal Incidence
    0.5699,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                  !- Visible Transmittance at Normal Incidence
    0.4421,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0133,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.4296,                  !- Solar Transmittance at Normal Incidence
    0.5204,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                  !- Visible Transmittance at Normal Incidence
    0.4997,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0089,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 8MM,                 !- Name
    Air,                     !- Gas Type
    0.0079;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,  !- Name
    Roof Membrane 1,         !- Outside Layer
    Roof Insulation [18] 1,  !- Layer 2
    Metal Decking 1;         !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Name
    Roof Membrane 2,         !- Outside Layer
    Roof Insulation [18] 2,  !- Layer 2
    Metal Decking 2;         !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 3,  !- Name
    Roof Membrane 3,         !- Outside Layer
    Roof Insulation [18] 3,  !- Layer 2
    Metal Decking 3;         !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 4,  !- Name
    Roof Membrane 4,         !- Outside Layer
    Roof Insulation [18] 4,  !- Layer 2
    Metal Decking 4;         !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 5,  !- Name
    Roof Membrane 5,         !- Outside Layer
    Roof Insulation [18] 5,  !- Layer 2
    Metal Decking 5;         !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6,  !- Name
    Roof Membrane 6,         !- Outside Layer
    Roof Insulation [18] 6,  !- Layer 2
    Metal Decking 6;         !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,  !- Name
    1IN Stucco 1,            !- Outside Layer
    8IN Concrete HW 1,       !- Layer 2
    Metal Decking,           !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Name
    1IN Stucco 2,            !- Outside Layer
    8IN Concrete HW 2,       !- Layer 2
    M11 100mm lightweight concrete,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,  !- Name
    1IN Stucco 3,            !- Outside Layer
    8IN Concrete HW 3,       !- Layer 2
    Wall Insulation [31] 3,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,  !- Name
    1IN Stucco 4,            !- Outside Layer
    8IN Concrete HW 4,       !- Layer 2
    Wall Insulation [31] 4,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,  !- Name
    1IN Stucco 5,            !- Outside Layer
    8IN Concrete HW 5,       !- Layer 2
    Wall Insulation [31] 5,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,  !- Name
    1IN Stucco 6,            !- Outside Layer
    8IN Concrete HW 6,       !- Layer 2
    Wall Insulation [31] 6,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Name
    Theoretical Glass [167] 1;  !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Name
    Theoretical Glass [167] 2,  !- Outside Layer
    AIR 8MM,                 !- Layer 2
    Theoretical Glass [167] 2;  !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,  !- Name
    Theoretical Glass [167] 3;  !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4,  !- Name
    Theoretical Glass [167] 4;  !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 5,  !- Name
    Theoretical Glass [167] 5;  !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,  !- Name
    Theoretical Glass [167] 6;  !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface 1,     !- Outside Layer
    I01 25mm insulation board 1;  !- Layer 2

Construction,
    Exterior Door 1,         !- Name
    F08 Metal surface 2,     !- Outside Layer
    I01 25mm insulation board 2;  !- Layer 2

Construction,
    Exterior Door 2,         !- Name
    F08 Metal surface 3,     !- Outside Layer
    I01 25mm insulation board 3;  !- Layer 2

Construction,
    Exterior Door 3,         !- Name
    F08 Metal surface 4,     !- Outside Layer
    I01 25mm insulation board 4;  !- Layer 2

Construction,
    Exterior Door 4,         !- Name
    F08 Metal surface 5,     !- Outside Layer
    I01 25mm insulation board 5;  !- Layer 2

Construction,
    Exterior Door 5,         !- Name
    F08 Metal surface 6,     !- Outside Layer
    I01 25mm insulation board 6;  !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
    MAT-CC05 4 HW CONCRETE 1,!- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Name
    MAT-CC05 4 HW CONCRETE 2,!- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 2,  !- Name
    MAT-CC05 4 HW CONCRETE 3,!- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 3,  !- Name
    MAT-CC05 4 HW CONCRETE 4,!- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 4,  !- Name
    MAT-CC05 4 HW CONCRETE 5,!- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 5,  !- Name
    MAT-CC05 4 HW CONCRETE 6,!- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete 1,  !- Outside Layer
    F05 Ceiling air space resistance 1,  !- Layer 2
    F16 Acoustic tile 1;     !- Layer 3

Construction,
    Interior Ceiling 1,      !- Name
    M11 100mm lightweight concrete 2,  !- Outside Layer
    F05 Ceiling air space resistance 2,  !- Layer 2
    F16 Acoustic tile 2;     !- Layer 3

Construction,
    Interior Ceiling 2,      !- Name
    M11 100mm lightweight concrete 3,  !- Outside Layer
    F05 Ceiling air space resistance 3,  !- Layer 2
    F16 Acoustic tile 3;     !- Layer 3

Construction,
    Interior Ceiling 3,      !- Name
    M11 100mm lightweight concrete 4,  !- Outside Layer
    F05 Ceiling air space resistance 4,  !- Layer 2
    F16 Acoustic tile 4;     !- Layer 3

Construction,
    Interior Ceiling 4,      !- Name
    M11 100mm lightweight concrete 5,  !- Outside Layer
    F05 Ceiling air space resistance 5,  !- Layer 2
    F16 Acoustic tile 5;     !- Layer 3

Construction,
    Interior Ceiling 5,      !- Name
    M11 100mm lightweight concrete 6,  !- Outside Layer
    F05 Ceiling air space resistance 6,  !- Layer 2
    F16 Acoustic tile 6;     !- Layer 3

Construction,
    Interior Door,           !- Name
    G05 25mm wood 1;         !- Outside Layer

Construction,
    Interior Door 1,         !- Name
    G05 25mm wood 2;         !- Outside Layer

Construction,
    Interior Door 2,         !- Name
    G05 25mm wood 3;         !- Outside Layer

Construction,
    Interior Door 3,         !- Name
    G05 25mm wood 4;         !- Outside Layer

Construction,
    Interior Door 4,         !- Name
    G05 25mm wood 5;         !- Outside Layer

Construction,
    Interior Door 5,         !- Name
    G05 25mm wood 6;         !- Outside Layer

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile 1,     !- Outside Layer
    F05 Ceiling air space resistance 1,  !- Layer 2
    M11 100mm lightweight concrete 1;  !- Layer 3

Construction,
    Interior Floor 1,        !- Name
    F16 Acoustic tile 2,     !- Outside Layer
    F05 Ceiling air space resistance 2,  !- Layer 2
    M11 100mm lightweight concrete 2;  !- Layer 3

Construction,
    Interior Floor 2,        !- Name
    F16 Acoustic tile 3,     !- Outside Layer
    F05 Ceiling air space resistance 3,  !- Layer 2
    M11 100mm lightweight concrete 3;  !- Layer 3

Construction,
    Interior Floor 3,        !- Name
    F16 Acoustic tile 4,     !- Outside Layer
    F05 Ceiling air space resistance 4,  !- Layer 2
    M11 100mm lightweight concrete 4;  !- Layer 3

Construction,
    Interior Floor 4,        !- Name
    F16 Acoustic tile 5,     !- Outside Layer
    F05 Ceiling air space resistance 5,  !- Layer 2
    M11 100mm lightweight concrete 5;  !- Layer 3

Construction,
    Interior Floor 5,        !- Name
    F16 Acoustic tile 6,     !- Outside Layer
    F05 Ceiling air space resistance 6,  !- Layer 2
    M11 100mm lightweight concrete 6;  !- Layer 3

Construction,
    Interior Partition,      !- Name
    G05 25mm wood 1;         !- Outside Layer

Construction,
    Interior Partition 1,    !- Name
    G05 25mm wood 2;         !- Outside Layer

Construction,
    Interior Partition 2,    !- Name
    G05 25mm wood 3;         !- Outside Layer

Construction,
    Interior Partition 3,    !- Name
    G05 25mm wood 4;         !- Outside Layer

Construction,
    Interior Partition 4,    !- Name
    G05 25mm wood 5;         !- Outside Layer

Construction,
    Interior Partition 5,    !- Name
    G05 25mm wood 6;         !- Outside Layer

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board 1,!- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board 1;!- Layer 3

Construction,
    Interior Wall 1,         !- Name
    G01a 19mm gypsum board 2,!- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board 2;!- Layer 3

Construction,
    Interior Wall 2,         !- Name
    G01a 19mm gypsum board 3,!- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board 3;!- Layer 3

Construction,
    Interior Wall 3,         !- Name
    G01a 19mm gypsum board 4,!- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board 4;!- Layer 3

Construction,
    Interior Wall 4,         !- Name
    G01a 19mm gypsum board 5,!- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board 5;!- Layer 3

Construction,
    Interior Wall 5,         !- Name
    G01a 19mm gypsum board 6,!- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board 6;!- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Interior Window 1,       !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Interior Window 2,       !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Interior Window 3,       !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Interior Window 4,       !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    FRAME,                   !- Name
    Metal Decking;           !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    amphiteather Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    20.3, -7, 0;                        !- X,Y,Z  {m}

Zone,
    corridor Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    7, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    engine room Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    14.5, 29, 0;                        !- X,Y,Z  {m}

Zone,
    LAB Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    58.1, 0, 0;                         !- X,Y,Z  {m}

Zone,
    library Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    33.8, 7, 9;                         !- X,Y,Z  {m}

Zone,
    north 1_2 Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 9,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    north 3 Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    7, 18.5, 18,                        !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    north GF Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 9, 4.5,                          !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    seminar Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    27.05, 7, 4.5,                      !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    south 1_2 Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    47.1, 0, 9,                         !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    south 3 Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    39.6, 18.5, 18,                     !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    south GF Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    39.6, 7, 4.5,                       !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    toilet Thermal Zone Thermal Zone,  !- Name
    -0,                      !- Direction of Relative North {deg}
    10.75, 0, 0,                        !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5, 14, 0,                        !- X,Y,Z  1 {m}
    13.5, 0, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 14, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 14, 4.5,                         !- X,Y,Z  1 {m}
    0, 14, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5, 14, 4.5,                      !- X,Y,Z  1 {m}
    13.5, 14, 0,                        !- X,Y,Z  2 {m}
    0, 14, 0,                           !- X,Y,Z  3 {m}
    0, 14, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5, 0, 4.5,                       !- X,Y,Z  1 {m}
    13.5, 0, 0,                         !- X,Y,Z  2 {m}
    13.5, 14, 0,                        !- X,Y,Z  3 {m}
    13.5, 14, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    13.5, 0, 0,                         !- X,Y,Z  3 {m}
    13.5, 0, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 43,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5, 0, 4.5,                       !- X,Y,Z  1 {m}
    13.5, 14, 4.5,                      !- X,Y,Z  2 {m}
    6.75, 14, 4.5,                      !- X,Y,Z  3 {m}
    6.75, 0, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.75, 0, 4.5,                       !- X,Y,Z  1 {m}
    6.75, 14, 4.5,                      !- X,Y,Z  2 {m}
    0, 14, 4.5,                         !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.3, 18.5, 9,                      !- X,Y,Z  1 {m}
    22.3, 18.5, 4.5,                    !- X,Y,Z  2 {m}
    22.3, 22, 4.5,                      !- X,Y,Z  3 {m}
    22.3, 22, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 18.5, 9,                      !- X,Y,Z  1 {m}
    32.6, 18.5, 4.5,                    !- X,Y,Z  2 {m}
    22.3, 18.5, 4.5,                    !- X,Y,Z  3 {m}
    22.3, 18.5, 9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.3, 22, 9,                        !- X,Y,Z  1 {m}
    22.3, 22, 4.5,                      !- X,Y,Z  2 {m}
    17.8, 22, 4.5,                      !- X,Y,Z  3 {m}
    17.8, 22, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.8, 22, 9,                        !- X,Y,Z  1 {m}
    17.8, 22, 4.5,                      !- X,Y,Z  2 {m}
    17.8, 18.5, 4.5,                    !- X,Y,Z  3 {m}
    17.8, 18.5, 9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 29, 9,                         !- X,Y,Z  1 {m}
    7.5, 29, 4.5,                       !- X,Y,Z  2 {m}
    0, 29, 4.5,                         !- X,Y,Z  3 {m}
    0, 29, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 18.5, 9,          !- X,Y,Z  1 {m}
    7.49999999999999, 18.5, 4.5,        !- X,Y,Z  2 {m}
    7.5, 29, 4.5,                       !- X,Y,Z  3 {m}
    7.5, 29, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 9,                           !- X,Y,Z  1 {m}
    0, 29, 4.5,                         !- X,Y,Z  2 {m}
    0, 19, 4.5,                         !- X,Y,Z  3 {m}
    0, 19, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 9,                            !- X,Y,Z  1 {m}
    0, 0, 4.5,                          !- X,Y,Z  2 {m}
    3.75, 0, 4.5,                       !- X,Y,Z  3 {m}
    3.75, 0, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 9,                         !- X,Y,Z  1 {m}
    3.75, 0, 4.5,                       !- X,Y,Z  2 {m}
    3.75, 7, 4.5,                       !- X,Y,Z  3 {m}
    3.75, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 130,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 9,                         !- X,Y,Z  1 {m}
    3.75, 7, 4.5,                       !- X,Y,Z  2 {m}
    7.5, 7, 4.5,                        !- X,Y,Z  3 {m}
    7.5, 7, 9;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.8, 18.5, 9,                      !- X,Y,Z  1 {m}
    17.8, 18.5, 4.5,                    !- X,Y,Z  2 {m}
    7.49999999999999, 18.5, 4.5,        !- X,Y,Z  3 {m}
    7.49999999999999, 18.5, 9;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 0, 9,                         !- X,Y,Z  1 {m}
    40.1, 0, 4.5,                       !- X,Y,Z  2 {m}
    40.1, 7, 4.5,                       !- X,Y,Z  3 {m}
    40.1, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 123,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 29, 9,                        !- X,Y,Z  1 {m}
    40.1, 29, 4.5,                      !- X,Y,Z  2 {m}
    32.6, 29, 4.5,                      !- X,Y,Z  3 {m}
    32.6, 29, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 29, 9,                        !- X,Y,Z  1 {m}
    32.6, 29, 4.5,                      !- X,Y,Z  2 {m}
    32.6, 18.5, 4.5,                    !- X,Y,Z  3 {m}
    32.6, 18.5, 9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 0, 9,                        !- X,Y,Z  1 {m}
    36.35, 0, 4.5,                      !- X,Y,Z  2 {m}
    40.1, 0, 4.5,                       !- X,Y,Z  3 {m}
    40.1, 0, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 7, 9,                        !- X,Y,Z  1 {m}
    36.35, 7, 4.5,                      !- X,Y,Z  2 {m}
    36.35, 0, 4.5,                      !- X,Y,Z  3 {m}
    36.35, 0, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Ceiling,                 !- Surface Type
    Interior Floor 1,        !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 0, 4.5,                       !- X,Y,Z  1 {m}
    40.1, 29, 4.5,                      !- X,Y,Z  2 {m}
    32.6, 29, 4.5,                      !- X,Y,Z  3 {m}
    32.6, 25.5, 4.5,                    !- X,Y,Z  4 {m}
    36.35, 25.5, 4.5,                   !- X,Y,Z  5 {m}
    36.35, 0, 4.5;                      !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 149,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 7, 9,                          !- X,Y,Z  1 {m}
    7.5, 7, 4.5,                        !- X,Y,Z  2 {m}
    13.3, 7, 4.5,                       !- X,Y,Z  3 {m}
    13.3, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 25.5, 0,                     !- X,Y,Z  1 {m}
    36.35, 7, 0,                        !- X,Y,Z  2 {m}
    3.75, 7, 0,                         !- X,Y,Z  3 {m}
    3.75, 25.5, 0,                      !- X,Y,Z  4 {m}
    7.49999999999999, 25.5, 0,          !- X,Y,Z  5 {m}
    7.49999999999999, 18.5, 0,          !- X,Y,Z  6 {m}
    17.8, 18.5, 0,                      !- X,Y,Z  7 {m}
    17.8, 19.5, 0,                      !- X,Y,Z  8 {m}
    22.3, 19.5, 0,                      !- X,Y,Z  9 {m}
    22.3, 18.5, 0,                      !- X,Y,Z  10 {m}
    32.6, 18.5, 0,                      !- X,Y,Z  11 {m}
    32.6, 25.5, 0;                      !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 136,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 9,                         !- X,Y,Z  1 {m}
    32.6, 7, 4.5,                       !- X,Y,Z  2 {m}
    36.35, 7, 4.5,                      !- X,Y,Z  3 {m}
    36.35, 7, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.3, 19.5, 4.5,                    !- X,Y,Z  1 {m}
    22.3, 22, 4.5,                      !- X,Y,Z  2 {m}
    17.8, 22, 4.5,                      !- X,Y,Z  3 {m}
    17.8, 19.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 7, 9,                         !- X,Y,Z  1 {m}
    26.8, 7, 4.5,                       !- X,Y,Z  2 {m}
    32.6, 7, 4.5,                       !- X,Y,Z  3 {m}
    32.6, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 153,             !- Name
    Ceiling,                 !- Surface Type
    Interior Floor 1,        !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 4.5,                       !- X,Y,Z  1 {m}
    3.75, 25.5, 4.5,                    !- X,Y,Z  2 {m}
    7.49999999999999, 25.5, 4.5,        !- X,Y,Z  3 {m}
    7.5, 29, 4.5,                       !- X,Y,Z  4 {m}
    0, 29, 4.5,                         !- X,Y,Z  5 {m}
    0, 0, 4.5;                          !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 154,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 14.5, 9,                      !- X,Y,Z  1 {m}
    40.1, 14.5, 4.5,                    !- X,Y,Z  2 {m}
    40.1, 22, 4.5,                      !- X,Y,Z  3 {m}
    40.1, 22, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    20.05, 7, 9,                        !- X,Y,Z  1 {m}
    20.05, 7, 4.5,                      !- X,Y,Z  2 {m}
    26.8, 7, 4.5,                       !- X,Y,Z  3 {m}
    26.8, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 22, 9,                        !- X,Y,Z  1 {m}
    40.1, 22, 4.5,                      !- X,Y,Z  2 {m}
    40.1, 29, 4.5,                      !- X,Y,Z  3 {m}
    40.1, 29, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 157,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 9, 9,                            !- X,Y,Z  1 {m}
    0, 9, 4.5,                          !- X,Y,Z  2 {m}
    0, 0, 4.5,                          !- X,Y,Z  3 {m}
    0, 0, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 158,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 19, 9,                           !- X,Y,Z  1 {m}
    0, 19, 4.5,                         !- X,Y,Z  2 {m}
    0, 9, 4.5,                          !- X,Y,Z  3 {m}
    0, 9, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 101,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 7, 9,                         !- X,Y,Z  1 {m}
    40.1, 7, 4.5,                       !- X,Y,Z  2 {m}
    40.1, 14.5, 4.5,                    !- X,Y,Z  3 {m}
    40.1, 14.5, 9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 4.5,                       !- X,Y,Z  1 {m}
    32.6, 7, 0,                         !- X,Y,Z  2 {m}
    36.35, 7, 0,                        !- X,Y,Z  3 {m}
    36.35, 7, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.3, 7, 9,                         !- X,Y,Z  1 {m}
    13.3, 7, 4.5,                       !- X,Y,Z  2 {m}
    20.05, 7, 4.5,                      !- X,Y,Z  3 {m}
    20.05, 7, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 25.5, 4.5,                    !- X,Y,Z  1 {m}
    3.75, 25.5, 0,                      !- X,Y,Z  2 {m}
    3.75, 7, 0,                         !- X,Y,Z  3 {m}
    3.75, 7, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 9,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 25.5, 4.5,        !- X,Y,Z  1 {m}
    7.49999999999999, 25.5, 0,          !- X,Y,Z  2 {m}
    3.75, 25.5, 0,                      !- X,Y,Z  3 {m}
    3.75, 25.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 18.5, 4.5,        !- X,Y,Z  1 {m}
    7.49999999999999, 18.5, 0,          !- X,Y,Z  2 {m}
    7.49999999999999, 25.5, 0,          !- X,Y,Z  3 {m}
    7.49999999999999, 25.5, 4.5;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.8, 18.5, 4.5,                    !- X,Y,Z  1 {m}
    17.8, 18.5, 0,                      !- X,Y,Z  2 {m}
    7.49999999999999, 18.5, 0,          !- X,Y,Z  3 {m}
    7.49999999999999, 18.5, 4.5;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 29, 13.5,                     !- X,Y,Z  1 {m}
    32.6, 29, 9,                        !- X,Y,Z  2 {m}
    32.6, 18.5, 9,                      !- X,Y,Z  3 {m}
    32.6, 18.5, 13.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 18.5, 13.5,                   !- X,Y,Z  1 {m}
    32.6, 18.5, 9,                      !- X,Y,Z  2 {m}
    7.5, 18.5, 9,                       !- X,Y,Z  3 {m}
    7.5, 18.5, 13.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 208,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 29, 13.5,                     !- X,Y,Z  1 {m}
    40.1, 29, 9,                        !- X,Y,Z  2 {m}
    32.6, 29, 9,                        !- X,Y,Z  3 {m}
    32.6, 29, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 209,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 0, 13.5,                     !- X,Y,Z  1 {m}
    36.35, 0, 9,                        !- X,Y,Z  2 {m}
    40.1, 0, 9,                         !- X,Y,Z  3 {m}
    40.1, 0, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.8, 19.5, 4.5,                    !- X,Y,Z  1 {m}
    17.8, 19.5, 0,                      !- X,Y,Z  2 {m}
    17.8, 18.5, 0,                      !- X,Y,Z  3 {m}
    17.8, 18.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 203,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 0, 13.5,                      !- X,Y,Z  1 {m}
    40.1, 0, 9,                         !- X,Y,Z  2 {m}
    40.1, 7, 9,                         !- X,Y,Z  3 {m}
    40.1, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 211,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 29, 13.5,                      !- X,Y,Z  1 {m}
    7.5, 29, 9,                         !- X,Y,Z  2 {m}
    0, 29, 9,                           !- X,Y,Z  3 {m}
    0, 29, 13.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 177,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 5, 13.5,                         !- X,Y,Z  1 {m}
    0, 5, 9,                            !- X,Y,Z  2 {m}
    0, 0, 9,                            !- X,Y,Z  3 {m}
    0, 0, 13.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 13.5,                         !- X,Y,Z  1 {m}
    0, 0, 9,                            !- X,Y,Z  2 {m}
    3.75, 0, 9,                         !- X,Y,Z  3 {m}
    3.75, 0, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 18.5, 13.5,                    !- X,Y,Z  1 {m}
    7.5, 18.5, 9,                       !- X,Y,Z  2 {m}
    7.5, 29, 9,                         !- X,Y,Z  3 {m}
    7.5, 29, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 227,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 13.5,                      !- X,Y,Z  1 {m}
    3.75, 0, 9,                         !- X,Y,Z  2 {m}
    3.75, 7, 9,                         !- X,Y,Z  3 {m}
    3.75, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 230,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 13.5,                      !- X,Y,Z  1 {m}
    3.75, 7, 9,                         !- X,Y,Z  2 {m}
    7.5, 7, 9,                          !- X,Y,Z  3 {m}
    7.5, 7, 13.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 217,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 223,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 7, 13.5,                     !- X,Y,Z  1 {m}
    36.35, 7, 9,                        !- X,Y,Z  2 {m}
    36.35, 0, 9,                        !- X,Y,Z  3 {m}
    36.35, 0, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.3, 19.5, 4.5,                    !- X,Y,Z  1 {m}
    22.3, 19.5, 0,                      !- X,Y,Z  2 {m}
    17.8, 19.5, 0,                      !- X,Y,Z  3 {m}
    17.8, 19.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.3, 18.5, 4.5,                    !- X,Y,Z  1 {m}
    22.3, 18.5, 0,                      !- X,Y,Z  2 {m}
    22.3, 19.5, 0,                      !- X,Y,Z  3 {m}
    22.3, 19.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 238,             !- Name
    Roof,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.3, 18.5, 9,                      !- X,Y,Z  1 {m}
    22.3, 22, 9,                        !- X,Y,Z  2 {m}
    17.8, 22, 9,                        !- X,Y,Z  3 {m}
    17.8, 18.5, 9;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 18.5, 4.5,                    !- X,Y,Z  1 {m}
    32.6, 18.5, 0,                      !- X,Y,Z  2 {m}
    22.3, 18.5, 0,                      !- X,Y,Z  3 {m}
    22.3, 18.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 241,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 221,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 13.5,                      !- X,Y,Z  1 {m}
    32.6, 7, 9,                         !- X,Y,Z  2 {m}
    36.35, 7, 9,                        !- X,Y,Z  3 {m}
    36.35, 7, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 242,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 171,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 9, 13.5,                         !- X,Y,Z  1 {m}
    0, 9, 9,                            !- X,Y,Z  2 {m}
    0, 5, 9,                            !- X,Y,Z  3 {m}
    0, 5, 13.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 243,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 13.5,                        !- X,Y,Z  1 {m}
    0, 29, 9,                           !- X,Y,Z  2 {m}
    0, 9, 9,                            !- X,Y,Z  3 {m}
    0, 9, 13.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 244,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 7, 13.5,                       !- X,Y,Z  1 {m}
    7.5, 7, 9,                          !- X,Y,Z  2 {m}
    13.3, 7, 9,                         !- X,Y,Z  3 {m}
    13.3, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 245,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 22, 13.5,                     !- X,Y,Z  1 {m}
    40.1, 22, 9,                        !- X,Y,Z  2 {m}
    40.1, 29, 9,                        !- X,Y,Z  3 {m}
    40.1, 29, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 246,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 189,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 14.5, 13.5,                   !- X,Y,Z  1 {m}
    40.1, 14.5, 9,                      !- X,Y,Z  2 {m}
    40.1, 22, 9,                        !- X,Y,Z  3 {m}
    40.1, 22, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 247,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 7, 13.5,                      !- X,Y,Z  1 {m}
    26.8, 7, 9,                         !- X,Y,Z  2 {m}
    32.6, 7, 9,                         !- X,Y,Z  3 {m}
    32.6, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 248,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.3, 7, 13.5,                      !- X,Y,Z  1 {m}
    13.3, 7, 9,                         !- X,Y,Z  2 {m}
    26.8, 7, 9,                         !- X,Y,Z  3 {m}
    26.8, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 249,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 197,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 7, 13.5,                      !- X,Y,Z  1 {m}
    40.1, 7, 9,                         !- X,Y,Z  2 {m}
    40.1, 14.5, 9,                      !- X,Y,Z  3 {m}
    40.1, 14.5, 13.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 25.5, 4.5,                    !- X,Y,Z  1 {m}
    32.6, 25.5, 0,                      !- X,Y,Z  2 {m}
    32.6, 18.5, 0,                      !- X,Y,Z  3 {m}
    32.6, 18.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 250,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 7, 22.5,          !- X,Y,Z  1 {m}
    7.49999999999999, 7, 18,            !- X,Y,Z  2 {m}
    13.3, 7, 18,                        !- X,Y,Z  3 {m}
    13.3, 7, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 251,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 7, 22.5,                      !- X,Y,Z  1 {m}
    26.8, 7, 18,                        !- X,Y,Z  2 {m}
    32.6, 7, 18,                        !- X,Y,Z  3 {m}
    32.6, 7, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 38,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 25.5, 4.5,                   !- X,Y,Z  1 {m}
    36.35, 25.5, 0,                     !- X,Y,Z  2 {m}
    32.6, 25.5, 0,                      !- X,Y,Z  3 {m}
    32.6, 25.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 37,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 7, 4.5,                      !- X,Y,Z  1 {m}
    36.35, 7, 0,                        !- X,Y,Z  2 {m}
    36.35, 25.5, 0,                     !- X,Y,Z  3 {m}
    36.35, 25.5, 4.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 289,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 306,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 18,                          !- X,Y,Z  1 {m}
    0, 29, 13.5,                        !- X,Y,Z  2 {m}
    0, 0, 13.5,                         !- X,Y,Z  3 {m}
    0, 0, 18;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 290,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 29, 18,                        !- X,Y,Z  1 {m}
    7.5, 29, 13.5,                      !- X,Y,Z  2 {m}
    0, 29, 13.5,                        !- X,Y,Z  3 {m}
    0, 29, 18;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 291,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 253,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 18,                        !- X,Y,Z  1 {m}
    3.75, 0, 13.5,                      !- X,Y,Z  2 {m}
    3.75, 7, 13.5,                      !- X,Y,Z  3 {m}
    3.75, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 292,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 18.5, 18,                     !- X,Y,Z  1 {m}
    32.6, 18.5, 13.5,                   !- X,Y,Z  2 {m}
    7.49999999999999, 18.5, 13.5,       !- X,Y,Z  3 {m}
    7.49999999999999, 18.5, 18;         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 294,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 18.5, 18,         !- X,Y,Z  1 {m}
    7.49999999999999, 18.5, 13.5,       !- X,Y,Z  2 {m}
    7.5, 29, 13.5,                      !- X,Y,Z  3 {m}
    7.5, 29, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 295,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 18,                           !- X,Y,Z  1 {m}
    0, 0, 13.5,                         !- X,Y,Z  2 {m}
    3.75, 0, 13.5,                      !- X,Y,Z  3 {m}
    3.75, 0, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 296,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 29, 18,                       !- X,Y,Z  1 {m}
    32.6, 29, 13.5,                     !- X,Y,Z  2 {m}
    32.6, 18.5, 13.5,                   !- X,Y,Z  3 {m}
    32.6, 18.5, 18;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 297,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 29, 18,                       !- X,Y,Z  1 {m}
    40.1, 29, 13.5,                     !- X,Y,Z  2 {m}
    32.6, 29, 13.5,                     !- X,Y,Z  3 {m}
    32.6, 29, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 298,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 0, 18,                       !- X,Y,Z  1 {m}
    36.35, 0, 13.5,                     !- X,Y,Z  2 {m}
    40.1, 0, 13.5,                      !- X,Y,Z  3 {m}
    40.1, 0, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 299,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 260,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 7, 18,                       !- X,Y,Z  1 {m}
    36.35, 7, 13.5,                     !- X,Y,Z  2 {m}
    36.35, 0, 13.5,                     !- X,Y,Z  3 {m}
    36.35, 0, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 7, 4.5,                       !- X,Y,Z  1 {m}
    26.8, 7, 0,                         !- X,Y,Z  2 {m}
    32.6, 7, 0,                         !- X,Y,Z  3 {m}
    32.6, 7, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 300,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 255,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 18,                        !- X,Y,Z  1 {m}
    3.75, 7, 13.5,                      !- X,Y,Z  2 {m}
    7.5, 7, 13.5,                       !- X,Y,Z  3 {m}
    7.5, 7, 18;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 301,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 266,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 0, 18,                        !- X,Y,Z  1 {m}
    40.1, 0, 13.5,                      !- X,Y,Z  2 {m}
    40.1, 7, 13.5,                      !- X,Y,Z  3 {m}
    40.1, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.3, 7, 4.5,                       !- X,Y,Z  1 {m}
    13.3, 7, 0,                         !- X,Y,Z  2 {m}
    26.8, 7, 0,                         !- X,Y,Z  3 {m}
    26.8, 7, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 312,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 283,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 19, 18,                       !- X,Y,Z  1 {m}
    40.1, 19, 13.5,                     !- X,Y,Z  2 {m}
    40.1, 29, 13.5,                     !- X,Y,Z  3 {m}
    40.1, 29, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 313,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 262,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 18,                        !- X,Y,Z  1 {m}
    32.6, 7, 13.5,                      !- X,Y,Z  2 {m}
    36.35, 7, 13.5,                     !- X,Y,Z  3 {m}
    36.35, 7, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 314,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 272,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 7, 18,                        !- X,Y,Z  1 {m}
    40.1, 7, 13.5,                      !- X,Y,Z  2 {m}
    40.1, 15, 13.5,                     !- X,Y,Z  3 {m}
    40.1, 15, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 315,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 280,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 15, 18,                       !- X,Y,Z  1 {m}
    40.1, 15, 13.5,                     !- X,Y,Z  2 {m}
    40.1, 19, 13.5,                     !- X,Y,Z  3 {m}
    40.1, 19, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 316,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 7, 18,                         !- X,Y,Z  1 {m}
    7.5, 7, 13.5,                       !- X,Y,Z  2 {m}
    13.3, 7, 13.5,                      !- X,Y,Z  3 {m}
    13.3, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 7, 4.5,                        !- X,Y,Z  1 {m}
    7.5, 7, 0,                          !- X,Y,Z  2 {m}
    13.3, 7, 0,                         !- X,Y,Z  3 {m}
    13.3, 7, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 344,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 320,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 7, 22.5,                     !- X,Y,Z  1 {m}
    36.35, 7, 18,                       !- X,Y,Z  2 {m}
    36.35, 0, 18,                       !- X,Y,Z  3 {m}
    36.35, 0, 22.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 345,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 327,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 22.5,                      !- X,Y,Z  1 {m}
    3.75, 7, 18,                        !- X,Y,Z  2 {m}
    7.49999999999999, 7, 18,            !- X,Y,Z  3 {m}
    7.49999999999999, 7, 22.5;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 346,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 340,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.57, 20.14, 22.5,                 !- X,Y,Z  1 {m}
    38.57, 20.14, 18,                   !- X,Y,Z  2 {m}
    32.6, 20.14, 18,                    !- X,Y,Z  3 {m}
    32.6, 20.14, 22.5;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 347,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 368,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 22.5,                        !- X,Y,Z  1 {m}
    0, 29, 18,                          !- X,Y,Z  2 {m}
    0, 0, 18,                           !- X,Y,Z  3 {m}
    0, 0, 22.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 348,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.35, 0, 22.5,                     !- X,Y,Z  1 {m}
    36.35, 0, 18,                       !- X,Y,Z  2 {m}
    40.1, 0, 18,                        !- X,Y,Z  3 {m}
    40.1, 0, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 349,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 361,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 0, 22.5,                      !- X,Y,Z  1 {m}
    40.1, 0, 18,                        !- X,Y,Z  2 {m}
    40.1, 29, 18,                       !- X,Y,Z  3 {m}
    40.1, 29, 22.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 350,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 0, 22.5,                      !- X,Y,Z  1 {m}
    40.1, 29, 22.5,                     !- X,Y,Z  2 {m}
    38.57, 29, 22.5,                    !- X,Y,Z  3 {m}
    38.57, 20.14, 22.5,                 !- X,Y,Z  4 {m}
    32.6, 20.14, 22.5,                  !- X,Y,Z  5 {m}
    32.6, 18.5, 22.5,                   !- X,Y,Z  6 {m}
    1.8207000934292, 18.5, 22.5,        !- X,Y,Z  7 {m}
    1.8207000934292, 29, 22.5,          !- X,Y,Z  8 {m}
    0, 29, 22.5,                        !- X,Y,Z  9 {m}
    0, 0, 22.5,                         !- X,Y,Z  10 {m}
    3.75, 0, 22.5,                      !- X,Y,Z  11 {m}
    3.75, 7, 22.5,                      !- X,Y,Z  12 {m}
    36.35, 7, 22.5,                     !- X,Y,Z  13 {m}
    36.35, 0, 22.5;                     !- X,Y,Z  14 {m}

BuildingSurface:Detailed,
    Surface 351,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 18.5, 22.5,                   !- X,Y,Z  1 {m}
    32.6, 18.5, 18,                     !- X,Y,Z  2 {m}
    7.49999999999999, 18.5, 18,         !- X,Y,Z  3 {m}
    7.49999999999999, 18.5, 22.5;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 352,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 342,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.57, 29, 22.5,                    !- X,Y,Z  1 {m}
    38.57, 29, 18,                      !- X,Y,Z  2 {m}
    38.57, 20.14, 18,                   !- X,Y,Z  3 {m}
    38.57, 20.14, 22.5;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 353,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.1, 29, 22.5,                     !- X,Y,Z  1 {m}
    40.1, 29, 18,                       !- X,Y,Z  2 {m}
    38.57, 29, 18,                      !- X,Y,Z  3 {m}
    38.57, 29, 22.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 354,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 20.14, 22.5,                  !- X,Y,Z  1 {m}
    32.6, 20.14, 18,                    !- X,Y,Z  2 {m}
    32.6, 18.5, 18,                     !- X,Y,Z  3 {m}
    32.6, 18.5, 22.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 355,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.8207000934292, 29, 22.5,          !- X,Y,Z  1 {m}
    1.8207000934292, 29, 18,            !- X,Y,Z  2 {m}
    0, 29, 18,                          !- X,Y,Z  3 {m}
    0, 29, 22.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 356,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 332,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.8207000934292, 18.5, 22.5,        !- X,Y,Z  1 {m}
    1.8207000934292, 18.5, 18,          !- X,Y,Z  2 {m}
    1.8207000934292, 29, 18,            !- X,Y,Z  3 {m}
    1.8207000934292, 29, 22.5;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 357,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 22.5,                         !- X,Y,Z  1 {m}
    0, 0, 18,                           !- X,Y,Z  2 {m}
    3.75, 0, 18,                        !- X,Y,Z  3 {m}
    3.75, 0, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 358,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 328,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 22.5,                      !- X,Y,Z  1 {m}
    3.75, 0, 18,                        !- X,Y,Z  2 {m}
    3.75, 7, 18,                        !- X,Y,Z  3 {m}
    3.75, 7, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 371,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 337,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38.57, 20.14, 18,                   !- X,Y,Z  1 {m}
    38.57, 29, 18,                      !- X,Y,Z  2 {m}
    32.6, 29, 18,                       !- X,Y,Z  3 {m}
    32.6, 20.14, 18;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 372,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 331,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 18.5, 18,         !- X,Y,Z  1 {m}
    7.5, 29, 18,                        !- X,Y,Z  2 {m}
    1.8207000934292, 29, 18,            !- X,Y,Z  3 {m}
    1.8207000934292, 18.5, 18;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 373,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 321,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 22.5,                      !- X,Y,Z  1 {m}
    32.6, 7, 18,                        !- X,Y,Z  2 {m}
    36.35, 7, 18,                       !- X,Y,Z  3 {m}
    36.35, 7, 22.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 375,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 336,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 18.5, 22.5,       !- X,Y,Z  1 {m}
    7.49999999999999, 18.5, 18,         !- X,Y,Z  2 {m}
    1.8207000934292, 18.5, 18,          !- X,Y,Z  3 {m}
    1.8207000934292, 18.5, 22.5;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 379,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8, 7, 18,                        !- X,Y,Z  1 {m}
    26.8, 7, 13.5,                      !- X,Y,Z  2 {m}
    32.6, 7, 13.5,                      !- X,Y,Z  3 {m}
    32.6, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 380,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.3, 7, 18,                        !- X,Y,Z  1 {m}
    13.3, 7, 13.5,                      !- X,Y,Z  2 {m}
    26.8, 7, 13.5,                      !- X,Y,Z  3 {m}
    26.8, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 382,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.3, 7, 22.5,                      !- X,Y,Z  1 {m}
    13.3, 7, 18,                        !- X,Y,Z  2 {m}
    26.8, 7, 18,                        !- X,Y,Z  3 {m}
    26.8, 7, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 4.5,                       !- X,Y,Z  1 {m}
    3.75, 7, 0,                         !- X,Y,Z  2 {m}
    7.5, 7, 0,                          !- X,Y,Z  3 {m}
    7.5, 7, 4.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.75, -22, 4.5,                    !- X,Y,Z  1 {m}
    -3.75, -22, 0,                      !- X,Y,Z  2 {m}
    -3.75, -3.5, 0,                     !- X,Y,Z  3 {m}
    -3.75, -3.5, 4.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.5, -29, 4.5,                    !- X,Y,Z  1 {m}
    -14.5, -29, 0,                      !- X,Y,Z  2 {m}
    -3.75, -29, 0,                      !- X,Y,Z  3 {m}
    -3.75, -29, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.5, 0, 4.5,                      !- X,Y,Z  1 {m}
    -14.5, 0, 0,                        !- X,Y,Z  2 {m}
    -14.5, -29, 0,                      !- X,Y,Z  3 {m}
    -14.5, -29, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -14.5, 0, 0,                        !- X,Y,Z  3 {m}
    -14.5, 0, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.75, -29, 4.5,                    !- X,Y,Z  1 {m}
    -3.75, -3.5, 4.5,                   !- X,Y,Z  2 {m}
    0, -3.5, 4.5,                       !- X,Y,Z  3 {m}
    0, 0, 4.5,                          !- X,Y,Z  4 {m}
    -7.5, 0, 4.5,                       !- X,Y,Z  5 {m}
    -7.5, -29, 4.5;                     !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 80,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.5, -20, 4.5,                     !- X,Y,Z  1 {m}
    -7.5, -10, 4.5,                     !- X,Y,Z  2 {m}
    -14.5, -10, 4.5,                    !- X,Y,Z  3 {m}
    -14.5, -20, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.5, -10, 4.5,                     !- X,Y,Z  1 {m}
    -7.5, 0, 4.5,                       !- X,Y,Z  2 {m}
    -14.5, 0, 4.5,                      !- X,Y,Z  3 {m}
    -14.5, -10, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 68,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.5, -29, 4.5,                     !- X,Y,Z  1 {m}
    -7.5, -20, 4.5,                     !- X,Y,Z  2 {m}
    -14.5, -20, 4.5,                    !- X,Y,Z  3 {m}
    -14.5, -29, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.75, -29, 4.5,                    !- X,Y,Z  1 {m}
    -3.75, -29, 0,                      !- X,Y,Z  2 {m}
    -3.75, -22, 0,                      !- X,Y,Z  3 {m}
    -3.75, -22, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -3.5, 0,                         !- X,Y,Z  2 {m}
    -3.75, -3.5, 0,                     !- X,Y,Z  3 {m}
    -3.75, -29, 0,                      !- X,Y,Z  4 {m}
    -14.5, -29, 0,                      !- X,Y,Z  5 {m}
    -14.5, 0, 0;                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -3.5, 4.5,                       !- X,Y,Z  1 {m}
    0, -3.5, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    engine room Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.75, -3.5, 4.5,                   !- X,Y,Z  1 {m}
    -3.75, -3.5, 0,                     !- X,Y,Z  2 {m}
    0, -3.5, 0,                         !- X,Y,Z  3 {m}
    0, -3.5, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99999999999999, 14.5, 4.5,       !- X,Y,Z  1 {m}
    -3.99999999999999, 22, 4.5,         !- X,Y,Z  2 {m}
    -11, 22, 4.5,                       !- X,Y,Z  3 {m}
    -11, 14.5, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99999999999999, 7, 4.5,          !- X,Y,Z  1 {m}
    -3.99999999999999, 14.5, 4.5,       !- X,Y,Z  2 {m}
    -11, 14.5, 4.5,                     !- X,Y,Z  3 {m}
    -11, 7, 4.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11, 0, 4.5,                        !- X,Y,Z  1 {m}
    -11, 29, 4.5,                       !- X,Y,Z  2 {m}
    -18.5, 29, 4.5,                     !- X,Y,Z  3 {m}
    -18.5, 25.5, 4.5,                   !- X,Y,Z  4 {m}
    -14.75, 25.5, 4.5,                  !- X,Y,Z  5 {m}
    -14.75, 0, 4.5;                     !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99999999999999, 22, 4.5,         !- X,Y,Z  1 {m}
    -3.99999999999999, 29, 4.5,         !- X,Y,Z  2 {m}
    -11, 29, 4.5,                       !- X,Y,Z  3 {m}
    -11, 22, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.99999999999999, 0, 4.5,          !- X,Y,Z  1 {m}
    -3.99999999999999, 7, 4.5,          !- X,Y,Z  2 {m}
    -11, 7, 4.5,                        !- X,Y,Z  3 {m}
    -11, 0, 4.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 0,                           !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -14.75, 0, 0,                       !- X,Y,Z  3 {m}
    -14.75, 25.5, 0,                    !- X,Y,Z  4 {m}
    -18.5, 25.5, 0,                     !- X,Y,Z  5 {m}
    -18.5, 29, 0;                       !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.75, 0, 4.5,                     !- X,Y,Z  1 {m}
    -14.75, 0, 0,                       !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 27,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.75, 25.5, 4.5,                  !- X,Y,Z  1 {m}
    -14.75, 25.5, 0,                    !- X,Y,Z  2 {m}
    -14.75, 7, 0,                       !- X,Y,Z  3 {m}
    -14.75, 7, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.5, 25.5, 4.5,                   !- X,Y,Z  1 {m}
    -18.5, 25.5, 0,                     !- X,Y,Z  2 {m}
    -14.75, 25.5, 0,                    !- X,Y,Z  3 {m}
    -14.75, 25.5, 4.5;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18.5, 29, 4.5,                     !- X,Y,Z  1 {m}
    -18.5, 29, 0,                       !- X,Y,Z  2 {m}
    -18.5, 25.5, 0,                     !- X,Y,Z  3 {m}
    -18.5, 25.5, 4.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 4.5,                         !- X,Y,Z  1 {m}
    0, 29, 0,                           !- X,Y,Z  2 {m}
    -18.5, 29, 0,                       !- X,Y,Z  3 {m}
    -18.5, 29, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 29, 0,                           !- X,Y,Z  3 {m}
    0, 29, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 29, 4.5,                         !- X,Y,Z  2 {m}
    -3.99999999999999, 29, 4.5,         !- X,Y,Z  3 {m}
    -3.99999999999999, 0, 4.5;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    LAB Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 63,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.75, 7, 4.5,                     !- X,Y,Z  1 {m}
    -14.75, 7, 0,                       !- X,Y,Z  2 {m}
    -14.75, 0, 0,                       !- X,Y,Z  3 {m}
    -14.75, 0, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 231,             !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    library Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    -13.5, -14, 0,                      !- X,Y,Z  3 {m}
    -13.5, 0, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 232,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    library Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4.5,                        !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    library Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4.5,                        !- X,Y,Z  1 {m}
    0, 0, 4.5,                          !- X,Y,Z  2 {m}
    -13.5, 0, 4.5,                      !- X,Y,Z  3 {m}
    -13.5, -14, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 234,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    library Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -13.5, 0, 0,                        !- X,Y,Z  3 {m}
    -13.5, 0, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 235,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    library Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.5, 0, 4.5,                      !- X,Y,Z  1 {m}
    -13.5, 0, 0,                        !- X,Y,Z  2 {m}
    -13.5, -14, 0,                      !- X,Y,Z  3 {m}
    -13.5, -14, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 236,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    library Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.5, -14, 4.5,                    !- X,Y,Z  1 {m}
    -13.5, -14, 0,                      !- X,Y,Z  2 {m}
    0, -14, 0,                          !- X,Y,Z  3 {m}
    0, -14, 4.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 75,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 29, 0,                           !- X,Y,Z  1 {m}
    7, 19, 0,                           !- X,Y,Z  2 {m}
    0, 19, 0,                           !- X,Y,Z  3 {m}
    0, 29, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 243,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 9, 4.5,                          !- X,Y,Z  1 {m}
    7, 9, 0,                            !- X,Y,Z  2 {m}
    7, 29, 0,                           !- X,Y,Z  3 {m}
    7, 29, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 163,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 4.5,                         !- X,Y,Z  1 {m}
    0, 29, 0,                           !- X,Y,Z  2 {m}
    0, 9, 0,                            !- X,Y,Z  3 {m}
    0, 9, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 29, 4.5,                         !- X,Y,Z  1 {m}
    7, 29, 0,                           !- X,Y,Z  2 {m}
    0, 29, 0,                           !- X,Y,Z  3 {m}
    0, 29, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 237,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 5, 0,                            !- X,Y,Z  1 {m}
    7, 9, 0,                            !- X,Y,Z  2 {m}
    3.5, 9, 0,                          !- X,Y,Z  3 {m}
    3.5, 5, 0;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 171,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 242,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 5, 4.5,                          !- X,Y,Z  1 {m}
    7, 5, 0,                            !- X,Y,Z  2 {m}
    7, 9, 0,                            !- X,Y,Z  3 {m}
    7, 9, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 173,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 0,                            !- X,Y,Z  1 {m}
    7, 5, 0,                            !- X,Y,Z  2 {m}
    3.5, 5, 0,                          !- X,Y,Z  3 {m}
    3.5, 9, 0,                          !- X,Y,Z  4 {m}
    0, 9, 0,                            !- X,Y,Z  5 {m}
    0, 0, 0;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    7, 0, 0,                            !- X,Y,Z  3 {m}
    7, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 177,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 4.5,                          !- X,Y,Z  1 {m}
    7, 0, 0,                            !- X,Y,Z  2 {m}
    7, 5, 0,                            !- X,Y,Z  3 {m}
    7, 5, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 9, 4.5,                          !- X,Y,Z  1 {m}
    0, 9, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 239,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 19, 0,                           !- X,Y,Z  1 {m}
    7, 9, 0,                            !- X,Y,Z  2 {m}
    0, 9, 0,                            !- X,Y,Z  3 {m}
    0, 19, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 303,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 365,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 9,                            !- X,Y,Z  1 {m}
    7, 29, 9,                           !- X,Y,Z  2 {m}
    0, 29, 9,                           !- X,Y,Z  3 {m}
    0, 0, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 304,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 29, 9,                           !- X,Y,Z  1 {m}
    0, 29, 4.5,                         !- X,Y,Z  2 {m}
    0, 0, 4.5,                          !- X,Y,Z  3 {m}
    0, 0, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 305,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 29, 9,                           !- X,Y,Z  1 {m}
    7, 29, 4.5,                         !- X,Y,Z  2 {m}
    0, 29, 4.5,                         !- X,Y,Z  3 {m}
    0, 29, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 306,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 289,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 9,                            !- X,Y,Z  1 {m}
    7, 0, 4.5,                          !- X,Y,Z  2 {m}
    7, 29, 4.5,                         !- X,Y,Z  3 {m}
    7, 29, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 307,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 9,                            !- X,Y,Z  1 {m}
    0, 0, 4.5,                          !- X,Y,Z  2 {m}
    7, 0, 4.5,                          !- X,Y,Z  3 {m}
    7, 0, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 331,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 372,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 10.5, 0,          !- X,Y,Z  1 {m}
    7.49999999999999, 0, 0,             !- X,Y,Z  2 {m}
    1.8207000934292, 0, 0,              !- X,Y,Z  3 {m}
    1.8207000934292, 10.5, 0;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 332,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 356,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.8207000934292, 10.5, 4.5,         !- X,Y,Z  1 {m}
    1.8207000934292, 10.5, 0,           !- X,Y,Z  2 {m}
    1.8207000934292, 0, 0,              !- X,Y,Z  3 {m}
    1.8207000934292, 0, 4.5;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 333,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 0, 4.5,           !- X,Y,Z  1 {m}
    7.49999999999999, 10.5, 4.5,        !- X,Y,Z  2 {m}
    1.8207000934292, 10.5, 4.5,         !- X,Y,Z  3 {m}
    1.8207000934292, 0, 4.5;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 334,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 0, 4.5,           !- X,Y,Z  1 {m}
    7.49999999999999, 0, 0,             !- X,Y,Z  2 {m}
    7.49999999999999, 10.5, 0,          !- X,Y,Z  3 {m}
    7.49999999999999, 10.5, 4.5;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 335,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.49999999999999, 10.5, 4.5,        !- X,Y,Z  1 {m}
    7.49999999999999, 10.5, 0,          !- X,Y,Z  2 {m}
    1.8207000934292, 10.5, 0,           !- X,Y,Z  3 {m}
    1.8207000934292, 10.5, 4.5;         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 336,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 375,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.8207000934292, 0, 4.5,            !- X,Y,Z  1 {m}
    1.8207000934292, 0, 0,              !- X,Y,Z  2 {m}
    7.49999999999999, 0, 0,             !- X,Y,Z  3 {m}
    7.49999999999999, 0, 4.5;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 365,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 303,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -18.5, 0,                        !- X,Y,Z  1 {m}
    0, 10.5, 0,                         !- X,Y,Z  2 {m}
    -7, 10.5, 0,                        !- X,Y,Z  3 {m}
    -7, -18.5, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 366,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -18.5, 4.5,                      !- X,Y,Z  1 {m}
    0, 10.5, 4.5,                       !- X,Y,Z  2 {m}
    -7, 10.5, 4.5,                      !- X,Y,Z  3 {m}
    -7, -18.5, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 367,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7, -18.5, 4.5,                     !- X,Y,Z  1 {m}
    -7, -18.5, 0,                       !- X,Y,Z  2 {m}
    0, -18.5, 0,                        !- X,Y,Z  3 {m}
    0, -18.5, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 368,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 347,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -18.5, 4.5,                      !- X,Y,Z  1 {m}
    0, -18.5, 0,                        !- X,Y,Z  2 {m}
    0, 10.5, 0,                         !- X,Y,Z  3 {m}
    0, 10.5, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 369,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7, 10.5, 4.5,                      !- X,Y,Z  1 {m}
    -7, 10.5, 0,                        !- X,Y,Z  2 {m}
    -7, -18.5, 0,                       !- X,Y,Z  3 {m}
    -7, -18.5, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 370,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 10.5, 4.5,                       !- X,Y,Z  1 {m}
    0, 10.5, 0,                         !- X,Y,Z  2 {m}
    -7, 10.5, 0,                        !- X,Y,Z  3 {m}
    -7, 10.5, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 237,             !- Name
    Ceiling,                 !- Surface Type
    Interior Floor 1,        !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, -4, 4.5,                         !- X,Y,Z  1 {m}
    7, 0, 4.5,                          !- X,Y,Z  2 {m}
    3.5, 0, 4.5,                        !- X,Y,Z  3 {m}
    3.5, -4, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 0,                            !- X,Y,Z  1 {m}
    7, -9, 0,                           !- X,Y,Z  2 {m}
    0, -9, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Ceiling,                 !- Surface Type
    Interior Floor 1,        !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, -9, 4.5,                         !- X,Y,Z  1 {m}
    7, -4, 4.5,                         !- X,Y,Z  2 {m}
    3.5, -4, 4.5,                       !- X,Y,Z  3 {m}
    3.5, 0, 4.5,                        !- X,Y,Z  4 {m}
    0, 0, 4.5,                          !- X,Y,Z  5 {m}
    0, -9, 4.5;                         !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 157,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, -9, 4.5,                         !- X,Y,Z  1 {m}
    7, -9, 0,                           !- X,Y,Z  2 {m}
    7, 0, 0,                            !- X,Y,Z  3 {m}
    7, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, -9, 0,                           !- X,Y,Z  3 {m}
    0, -9, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -9, 4.5,                         !- X,Y,Z  1 {m}
    0, -9, 0,                           !- X,Y,Z  2 {m}
    7, -9, 0,                           !- X,Y,Z  3 {m}
    7, -9, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 10, 0,                           !- X,Y,Z  1 {m}
    7, 20, 0,                           !- X,Y,Z  2 {m}
    0, 20, 0,                           !- X,Y,Z  3 {m}
    0, 10, 0;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 10, 4.5,                         !- X,Y,Z  1 {m}
    7, 20, 4.5,                         !- X,Y,Z  2 {m}
    0, 20, 4.5,                         !- X,Y,Z  3 {m}
    0, 10, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 117,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 10, 4.5,                         !- X,Y,Z  1 {m}
    7, 10, 0,                           !- X,Y,Z  2 {m}
    7, 20, 0,                           !- X,Y,Z  3 {m}
    7, 20, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 20, 4.5,                         !- X,Y,Z  1 {m}
    7, 20, 0,                           !- X,Y,Z  2 {m}
    0, 20, 0,                           !- X,Y,Z  3 {m}
    0, 20, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 20, 4.5,                         !- X,Y,Z  1 {m}
    0, 20, 0,                           !- X,Y,Z  2 {m}
    0, 10, 0,                           !- X,Y,Z  3 {m}
    0, 10, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 0,                            !- X,Y,Z  1 {m}
    7, 10, 0,                           !- X,Y,Z  2 {m}
    0, 10, 0,                           !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 158,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 4.5,                          !- X,Y,Z  1 {m}
    7, 0, 0,                            !- X,Y,Z  2 {m}
    7, 10, 0,                           !- X,Y,Z  3 {m}
    7, 10, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 10, 4.5,                         !- X,Y,Z  1 {m}
    0, 10, 0,                           !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 239,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 4.5,                          !- X,Y,Z  1 {m}
    7, 10, 4.5,                         !- X,Y,Z  2 {m}
    0, 10, 4.5,                         !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.75, 0, 0,                         !- X,Y,Z  1 {m}
    6.75, -14, 0,                       !- X,Y,Z  2 {m}
    -3.5527136788005e-015, -14, 0,      !- X,Y,Z  3 {m}
    -3.5527136788005e-015, 0, 0;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.75, -14, 4.5,                     !- X,Y,Z  1 {m}
    6.75, 0, 4.5,                       !- X,Y,Z  2 {m}
    -3.5527136788005e-015, 0, 4.5,      !- X,Y,Z  3 {m}
    -3.5527136788005e-015, -14, 4.5;    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.75, -14, 4.5,                     !- X,Y,Z  1 {m}
    6.75, -14, 0,                       !- X,Y,Z  2 {m}
    6.75, 0, 0,                         !- X,Y,Z  3 {m}
    6.75, 0, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.5527136788005e-015, -14, 4.5,    !- X,Y,Z  1 {m}
    -3.5527136788005e-015, -14, 0,      !- X,Y,Z  2 {m}
    6.75, -14, 0,                       !- X,Y,Z  3 {m}
    6.75, -14, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.75, 0, 4.5,                       !- X,Y,Z  1 {m}
    6.75, 0, 0,                         !- X,Y,Z  2 {m}
    -3.5527136788005e-015, 0, 0,        !- X,Y,Z  3 {m}
    -3.5527136788005e-015, 0, 4.5;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, -14, 0,                          !- X,Y,Z  2 {m}
    -6.75, -14, 0,                      !- X,Y,Z  3 {m}
    -6.75, 0, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.75, -14, 4.5,                    !- X,Y,Z  1 {m}
    -6.75, -14, 0,                      !- X,Y,Z  2 {m}
    0, -14, 0,                          !- X,Y,Z  3 {m}
    0, -14, 4.5;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.75, 0, 4.5,                      !- X,Y,Z  1 {m}
    -6.75, 0, 0,                        !- X,Y,Z  2 {m}
    -6.75, -14, 0,                      !- X,Y,Z  3 {m}
    -6.75, -14, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, -14, 4.5,                        !- X,Y,Z  1 {m}
    0, 0, 4.5,                          !- X,Y,Z  2 {m}
    -6.75, 0, 4.5,                      !- X,Y,Z  3 {m}
    -6.75, -14, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    -6.75, 0, 0,                        !- X,Y,Z  3 {m}
    -6.75, 0, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 181,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 22, 0,                           !- X,Y,Z  1 {m}
    7, 29, 0,                           !- X,Y,Z  2 {m}
    9.76996261670138e-015, 29, 0,       !- X,Y,Z  3 {m}
    9.76996261670138e-015, 22, 0;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 183,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 22, 4.5,                         !- X,Y,Z  1 {m}
    7, 22, 0,                           !- X,Y,Z  2 {m}
    7, 29, 0,                           !- X,Y,Z  3 {m}
    7, 29, 4.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 185,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 29, 4.5,                         !- X,Y,Z  1 {m}
    7, 29, 0,                           !- X,Y,Z  2 {m}
    9.76996261670138e-015, 29, 0,       !- X,Y,Z  3 {m}
    9.76996261670138e-015, 29, 4.5;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 245,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 29, 4.5,     !- X,Y,Z  1 {m}
    9.76996261670138e-015, 29, 0,       !- X,Y,Z  2 {m}
    9.76996261670138e-015, 22, 0,       !- X,Y,Z  3 {m}
    9.76996261670138e-015, 22, 4.5;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.00000000000001, 14.5, 0,          !- X,Y,Z  1 {m}
    7.00000000000001, 22, 0,            !- X,Y,Z  2 {m}
    9.76996261670138e-015, 22, 0,       !- X,Y,Z  3 {m}
    9.76996261670138e-015, 14.5, 0;     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 188,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.00000000000001, 14.5, 4.5,        !- X,Y,Z  1 {m}
    7.00000000000001, 14.5, 0,          !- X,Y,Z  2 {m}
    7.00000000000001, 22, 0,            !- X,Y,Z  3 {m}
    7.00000000000001, 22, 4.5;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 246,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 22, 4.5,     !- X,Y,Z  1 {m}
    9.76996261670138e-015, 22, 0,       !- X,Y,Z  2 {m}
    9.76996261670138e-015, 14.5, 0,     !- X,Y,Z  3 {m}
    9.76996261670138e-015, 14.5, 4.5;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 7, 0,                            !- X,Y,Z  1 {m}
    7, 14.5, 0,                         !- X,Y,Z  2 {m}
    9.76996261670138e-015, 14.5, 0,     !- X,Y,Z  3 {m}
    9.76996261670138e-015, 7, 0;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 7, 4.5,                          !- X,Y,Z  1 {m}
    7, 7, 0,                            !- X,Y,Z  2 {m}
    7, 14.5, 0,                         !- X,Y,Z  3 {m}
    7, 14.5, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 197,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 249,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 14.5, 4.5,   !- X,Y,Z  1 {m}
    9.76996261670138e-015, 14.5, 0,     !- X,Y,Z  2 {m}
    9.76996261670138e-015, 7, 0,        !- X,Y,Z  3 {m}
    9.76996261670138e-015, 7, 4.5;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 0,                            !- X,Y,Z  1 {m}
    7, 7, 0,                            !- X,Y,Z  2 {m}
    9.76996261670138e-015, 7, 0,        !- X,Y,Z  3 {m}
    9.76996261670138e-015, 0, 0;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 4.5,                          !- X,Y,Z  1 {m}
    7, 0, 0,                            !- X,Y,Z  2 {m}
    7, 7, 0,                            !- X,Y,Z  3 {m}
    7, 7, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 0, 4.5,      !- X,Y,Z  1 {m}
    9.76996261670138e-015, 0, 0,        !- X,Y,Z  2 {m}
    7, 0, 0,                            !- X,Y,Z  3 {m}
    7, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 7, 4.5,      !- X,Y,Z  1 {m}
    9.76996261670138e-015, 7, 0,        !- X,Y,Z  2 {m}
    9.76996261670138e-015, 0, 0,        !- X,Y,Z  3 {m}
    9.76996261670138e-015, 0, 4.5;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 265,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 0, 9,        !- X,Y,Z  1 {m}
    9.76996261670138e-015, 0, 4.5,      !- X,Y,Z  2 {m}
    7, 0, 4.5,                          !- X,Y,Z  3 {m}
    7, 0, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 266,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 301,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.76996261670138e-015, 7, 9,        !- X,Y,Z  1 {m}
    9.76996261670138e-015, 7, 4.5,      !- X,Y,Z  2 {m}
    9.76996261670138e-015, 0, 4.5,      !- X,Y,Z  3 {m}
    9.76996261670138e-015, 0, 9;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 268,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 359,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 9,                            !- X,Y,Z  1 {m}
    7, 7, 9,                            !- X,Y,Z  2 {m}
    9.76996261670138e-015, 7, 9,        !- X,Y,Z  3 {m}
    9.76996261670138e-015, 0, 9;        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 269,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 0, 9,                            !- X,Y,Z  1 {m}
    7, 0, 4.5,                          !- X,Y,Z  2 {m}
    7, 7, 4.5,                          !- X,Y,Z  3 {m}
    7, 7, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 271,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 7, 9,                            !- X,Y,Z  1 {m}
    7, 7, 4.5,                          !- X,Y,Z  2 {m}
    7, 15, 4.5,                         !- X,Y,Z  3 {m}
    7, 15, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 272,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 314,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-015, 15, 9,      !- X,Y,Z  1 {m}
    -5.77529135625809e-015, 15, 4.5,    !- X,Y,Z  2 {m}
    -5.77529135625809e-015, 7, 4.5,     !- X,Y,Z  3 {m}
    -5.77529135625809e-015, 7, 9;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 273,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 377,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 7, 9,                            !- X,Y,Z  1 {m}
    7, 15, 9,                           !- X,Y,Z  2 {m}
    -5.77529135625809e-015, 15, 9,      !- X,Y,Z  3 {m}
    -5.77529135625809e-015, 7, 9;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 277,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 376,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 15, 9,                           !- X,Y,Z  1 {m}
    7, 19, 9,                           !- X,Y,Z  2 {m}
    -5.77529135625809e-015, 19, 9,      !- X,Y,Z  3 {m}
    -5.77529135625809e-015, 15, 9;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 278,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 15, 9,                           !- X,Y,Z  1 {m}
    7, 15, 4.5,                         !- X,Y,Z  2 {m}
    7, 19, 4.5,                         !- X,Y,Z  3 {m}
    7, 19, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 280,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 315,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.77529135625809e-015, 19, 9,      !- X,Y,Z  1 {m}
    -5.77529135625809e-015, 19, 4.5,    !- X,Y,Z  2 {m}
    -5.77529135625809e-015, 15, 4.5,    !- X,Y,Z  3 {m}
    -5.77529135625809e-015, 15, 9;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 283,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 312,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.77529135625809e-015, 29, 9,       !- X,Y,Z  1 {m}
    5.77529135625809e-015, 29, 4.5,     !- X,Y,Z  2 {m}
    5.77529135625809e-015, 19, 4.5,     !- X,Y,Z  3 {m}
    5.77529135625809e-015, 19, 9;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 285,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 378,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 19, 9,                           !- X,Y,Z  1 {m}
    7, 29, 9,                           !- X,Y,Z  2 {m}
    5.77529135625809e-015, 29, 9,       !- X,Y,Z  3 {m}
    5.77529135625809e-015, 19, 9;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 286,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 29, 9,                           !- X,Y,Z  1 {m}
    7, 29, 4.5,                         !- X,Y,Z  2 {m}
    5.77529135625809e-015, 29, 4.5,     !- X,Y,Z  3 {m}
    5.77529135625809e-015, 29, 9;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 287,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7, 19, 9,                           !- X,Y,Z  1 {m}
    7, 19, 4.5,                         !- X,Y,Z  2 {m}
    7, 29, 4.5,                         !- X,Y,Z  3 {m}
    7, 29, 9;                           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 337,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 371,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.97, 10.5, 0,                      !- X,Y,Z  1 {m}
    5.97, 1.64, 0,                      !- X,Y,Z  2 {m}
    0, 1.64, 0,                         !- X,Y,Z  3 {m}
    0, 10.5, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 338,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.97, 1.64, 4.5,                    !- X,Y,Z  1 {m}
    5.97, 10.5, 4.5,                    !- X,Y,Z  2 {m}
    0, 10.5, 4.5,                       !- X,Y,Z  3 {m}
    0, 1.64, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 339,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 10.5, 4.5,                       !- X,Y,Z  1 {m}
    0, 10.5, 0,                         !- X,Y,Z  2 {m}
    0, 1.64, 0,                         !- X,Y,Z  3 {m}
    0, 1.64, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 340,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 346,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 1.64, 4.5,                       !- X,Y,Z  1 {m}
    0, 1.64, 0,                         !- X,Y,Z  2 {m}
    5.97, 1.64, 0,                      !- X,Y,Z  3 {m}
    5.97, 1.64, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 341,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.97, 10.5, 4.5,                    !- X,Y,Z  1 {m}
    5.97, 10.5, 0,                      !- X,Y,Z  2 {m}
    0, 10.5, 0,                         !- X,Y,Z  3 {m}
    0, 10.5, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 342,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 352,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.97, 1.64, 4.5,                    !- X,Y,Z  1 {m}
    5.97, 1.64, 0,                      !- X,Y,Z  2 {m}
    5.97, 10.5, 0,                      !- X,Y,Z  3 {m}
    5.97, 10.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 359,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 268,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, -11.5, 0,                     !- X,Y,Z  1 {m}
    14.5, -18.5, 0,                     !- X,Y,Z  2 {m}
    7.5, -18.5, 0,                      !- X,Y,Z  3 {m}
    7.49999999999999, -11.5, 0;         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 360,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, -18.5, 4.5,                    !- X,Y,Z  1 {m}
    7.5, -18.5, 0,                      !- X,Y,Z  2 {m}
    14.5, -18.5, 0,                     !- X,Y,Z  3 {m}
    14.5, -18.5, 4.5;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 361,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 349,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 10.5, 4.5,                     !- X,Y,Z  1 {m}
    7.5, 10.5, 0,                       !- X,Y,Z  2 {m}
    7.5, -18.5, 0,                      !- X,Y,Z  3 {m}
    7.5, -18.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 362,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, -18.5, 4.5,                   !- X,Y,Z  1 {m}
    14.5, -18.5, 0,                     !- X,Y,Z  2 {m}
    14.5, 10.5, 0,                      !- X,Y,Z  3 {m}
    14.5, 10.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 363,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 10.5, 4.5,                    !- X,Y,Z  1 {m}
    14.5, 10.5, 0,                      !- X,Y,Z  2 {m}
    7.5, 10.5, 0,                       !- X,Y,Z  3 {m}
    7.5, 10.5, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 364,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, -18.5, 4.5,                   !- X,Y,Z  1 {m}
    14.5, 10.5, 4.5,                    !- X,Y,Z  2 {m}
    7.5, 10.5, 4.5,                     !- X,Y,Z  3 {m}
    7.5, -18.5, 4.5;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 376,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 277,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 0.5, 0,                       !- X,Y,Z  1 {m}
    14.5, -3.5, 0,                      !- X,Y,Z  2 {m}
    7.49999999999999, -3.5, 0,          !- X,Y,Z  3 {m}
    7.49999999999999, 0.5, 0;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 377,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 273,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, -3.5, 0,                      !- X,Y,Z  1 {m}
    14.5, -11.5, 0,                     !- X,Y,Z  2 {m}
    7.49999999999999, -11.5, 0,         !- X,Y,Z  3 {m}
    7.49999999999999, -3.5, 0;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 378,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south 3 Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 285,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 10.5, 0,                      !- X,Y,Z  1 {m}
    14.5, 0.5, 0,                       !- X,Y,Z  2 {m}
    7.49999999999999, 0.5, 0,           !- X,Y,Z  3 {m}
    7.5, 10.5, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 0, 4.5,                       !- X,Y,Z  1 {m}
    14.5, 7.5, 4.5,                     !- X,Y,Z  2 {m}
    7.50000000000001, 7.5, 4.5,         !- X,Y,Z  3 {m}
    7.50000000000001, 0, 4.5;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.50000000000001, 7.5, 4.5,         !- X,Y,Z  1 {m}
    7.50000000000001, 7.5, 0,           !- X,Y,Z  2 {m}
    7.50000000000001, 0, 0,             !- X,Y,Z  3 {m}
    7.50000000000001, 0, 4.5;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 0, 4.5,                       !- X,Y,Z  1 {m}
    14.5, 0, 0,                         !- X,Y,Z  2 {m}
    14.5, 7.5, 0,                       !- X,Y,Z  3 {m}
    14.5, 7.5, 4.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 0, 0,                         !- X,Y,Z  1 {m}
    14.5, -7, 0,                        !- X,Y,Z  2 {m}
    7.50000000000001, -7, 0,            !- X,Y,Z  3 {m}
    7.50000000000001, 0, 0;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, -7, 4.5,                      !- X,Y,Z  1 {m}
    14.5, -7, 0,                        !- X,Y,Z  2 {m}
    14.5, 0, 0,                         !- X,Y,Z  3 {m}
    14.5, 0, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.50000000000001, -7, 4.5,          !- X,Y,Z  1 {m}
    7.50000000000001, -7, 0,            !- X,Y,Z  2 {m}
    14.5, -7, 0,                        !- X,Y,Z  3 {m}
    14.5, -7, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.50000000000001, 0, 4.5,           !- X,Y,Z  1 {m}
    7.50000000000001, 0, 0,             !- X,Y,Z  2 {m}
    7.50000000000001, -7, 0,            !- X,Y,Z  3 {m}
    7.50000000000001, -7, 4.5;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling 1,      !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 199,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, -7, 4.5,                      !- X,Y,Z  1 {m}
    14.5, 0, 4.5,                       !- X,Y,Z  2 {m}
    7.50000000000001, 0, 4.5,           !- X,Y,Z  3 {m}
    7.50000000000001, -7, 4.5;          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 146,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 22, 0,                        !- X,Y,Z  1 {m}
    14.5, 15, 0,                        !- X,Y,Z  2 {m}
    7.5, 15, 0,                         !- X,Y,Z  3 {m}
    7.5, 22, 0;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 15, 4.5,                      !- X,Y,Z  1 {m}
    14.5, 15, 0,                        !- X,Y,Z  2 {m}
    14.5, 22, 0,                        !- X,Y,Z  3 {m}
    14.5, 22, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5, 22, 4.5,                       !- X,Y,Z  1 {m}
    7.5, 22, 0,                         !- X,Y,Z  2 {m}
    7.5, 15, 0,                         !- X,Y,Z  3 {m}
    7.5, 15, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 22, 4.5,                      !- X,Y,Z  1 {m}
    14.5, 22, 0,                        !- X,Y,Z  2 {m}
    7.5, 22, 0,                         !- X,Y,Z  3 {m}
    7.5, 22, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Ceiling,                 !- Surface Type
    Interior Floor 1,        !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 181,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 15, 4.5,                      !- X,Y,Z  1 {m}
    14.5, 22, 4.5,                      !- X,Y,Z  2 {m}
    7.5, 22, 4.5,                       !- X,Y,Z  3 {m}
    7.5, 15, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 143,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 15, 0,                        !- X,Y,Z  1 {m}
    14.5, 7.5, 0,                       !- X,Y,Z  2 {m}
    7.50000000000001, 7.5, 0,           !- X,Y,Z  3 {m}
    7.50000000000001, 15, 0;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.50000000000001, 15, 4.5,          !- X,Y,Z  1 {m}
    7.50000000000001, 15, 0,            !- X,Y,Z  2 {m}
    7.50000000000001, 7.5, 0,           !- X,Y,Z  3 {m}
    7.50000000000001, 7.5, 4.5;         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Ceiling,                 !- Surface Type
    Interior Floor 1,        !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 187,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 7.5, 4.5,                     !- X,Y,Z  1 {m}
    14.5, 15, 4.5,                      !- X,Y,Z  2 {m}
    7.50000000000001, 15, 4.5,          !- X,Y,Z  3 {m}
    7.50000000000001, 7.5, 4.5;         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    FRAME,                   !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 7.5, 4.5,                     !- X,Y,Z  1 {m}
    14.5, 7.5, 0,                       !- X,Y,Z  2 {m}
    14.5, 15, 0,                        !- X,Y,Z  3 {m}
    14.5, 15, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Floor,                   !- Surface Type
    Interior Floor 1,        !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.5, 7.5, 0,                       !- X,Y,Z  1 {m}
    14.5, 0, 0,                         !- X,Y,Z  2 {m}
    7.50000000000001, 0, 0,             !- X,Y,Z  3 {m}
    7.50000000000001, 7.5, 0;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 9,                            !- X,Y,Z  1 {m}
    0, 0, 4.5,                          !- X,Y,Z  2 {m}
    3.75, 0, 4.5,                       !- X,Y,Z  3 {m}
    3.75, 0, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 9,                         !- X,Y,Z  1 {m}
    3.75, 7, 4.5,                       !- X,Y,Z  2 {m}
    0, 7, 4.5,                          !- X,Y,Z  3 {m}
    0, 7, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 9,                         !- X,Y,Z  1 {m}
    3.75, 0, 4.5,                       !- X,Y,Z  2 {m}
    3.75, 7, 4.5,                       !- X,Y,Z  3 {m}
    3.75, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 7, 9,                            !- X,Y,Z  1 {m}
    0, 7, 4.5,                          !- X,Y,Z  2 {m}
    0, 0, 4.5,                          !- X,Y,Z  3 {m}
    0, 0, 9;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 7, 9,                        !- X,Y,Z  1 {m}
    28.85, 7, 4.5,                      !- X,Y,Z  2 {m}
    28.85, 0, 4.5,                      !- X,Y,Z  3 {m}
    28.85, 0, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 9,                         !- X,Y,Z  1 {m}
    32.6, 7, 4.5,                       !- X,Y,Z  2 {m}
    28.85, 7, 4.5,                      !- X,Y,Z  3 {m}
    28.85, 7, 9;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 137,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 0, 9,                        !- X,Y,Z  1 {m}
    28.85, 0, 4.5,                      !- X,Y,Z  2 {m}
    32.6, 0, 4.5,                       !- X,Y,Z  3 {m}
    32.6, 0, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 0, 9,                         !- X,Y,Z  1 {m}
    32.6, 0, 4.5,                       !- X,Y,Z  2 {m}
    32.6, 7, 4.5,                       !- X,Y,Z  3 {m}
    32.6, 7, 9;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 0, 13.5,                     !- X,Y,Z  1 {m}
    28.85, 0, 9,                        !- X,Y,Z  2 {m}
    32.6, 0, 9,                         !- X,Y,Z  3 {m}
    32.6, 0, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 241,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 13.5,                      !- X,Y,Z  1 {m}
    32.6, 7, 9,                         !- X,Y,Z  2 {m}
    28.85, 7, 9,                        !- X,Y,Z  3 {m}
    28.85, 7, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 7, 13.5,                     !- X,Y,Z  1 {m}
    28.85, 7, 9,                        !- X,Y,Z  2 {m}
    28.85, 0, 9,                        !- X,Y,Z  3 {m}
    28.85, 0, 13.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 223,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 217,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 0, 13.5,                      !- X,Y,Z  1 {m}
    32.6, 0, 9,                         !- X,Y,Z  2 {m}
    32.6, 7, 9,                         !- X,Y,Z  3 {m}
    32.6, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 13.5,                         !- X,Y,Z  1 {m}
    0, 0, 9,                            !- X,Y,Z  2 {m}
    3.75, 0, 9,                         !- X,Y,Z  3 {m}
    3.75, 0, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 215,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 7, 13.5,                         !- X,Y,Z  1 {m}
    0, 7, 9,                            !- X,Y,Z  2 {m}
    0, 0, 9,                            !- X,Y,Z  3 {m}
    0, 0, 13.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 13.5,                      !- X,Y,Z  1 {m}
    3.75, 0, 9,                         !- X,Y,Z  2 {m}
    3.75, 7, 9,                         !- X,Y,Z  3 {m}
    3.75, 7, 13.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 13.5,                      !- X,Y,Z  1 {m}
    3.75, 7, 9,                         !- X,Y,Z  2 {m}
    0, 7, 9,                            !- X,Y,Z  3 {m}
    0, 7, 13.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 253,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 291,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015, 7, 18,       !- X,Y,Z  1 {m}
    1.44382283906452e-015, 7, 13.5,     !- X,Y,Z  2 {m}
    1.44382283906452e-015, 0, 13.5,     !- X,Y,Z  3 {m}
    1.44382283906452e-015, 0, 18;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 254,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 18,                        !- X,Y,Z  1 {m}
    3.75, 0, 13.5,                      !- X,Y,Z  2 {m}
    3.75, 7, 13.5,                      !- X,Y,Z  3 {m}
    3.75, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 255,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 300,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 18,                        !- X,Y,Z  1 {m}
    3.75, 7, 13.5,                      !- X,Y,Z  2 {m}
    1.44382283906452e-015, 7, 13.5,     !- X,Y,Z  3 {m}
    1.44382283906452e-015, 7, 18;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 257,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.44382283906452e-015, 0, 18,       !- X,Y,Z  1 {m}
    1.44382283906452e-015, 0, 13.5,     !- X,Y,Z  2 {m}
    3.75, 0, 13.5,                      !- X,Y,Z  3 {m}
    3.75, 0, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 259,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 0, 18,                       !- X,Y,Z  1 {m}
    28.85, 0, 13.5,                     !- X,Y,Z  2 {m}
    32.6, 0, 13.5,                      !- X,Y,Z  3 {m}
    32.6, 0, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 260,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 299,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 0, 18,                        !- X,Y,Z  1 {m}
    32.6, 0, 13.5,                      !- X,Y,Z  2 {m}
    32.6, 7, 13.5,                      !- X,Y,Z  3 {m}
    32.6, 7, 18;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 261,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 7, 18,                       !- X,Y,Z  1 {m}
    28.85, 7, 13.5,                     !- X,Y,Z  2 {m}
    28.85, 0, 13.5,                     !- X,Y,Z  3 {m}
    28.85, 0, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 262,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 313,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 18,                        !- X,Y,Z  1 {m}
    32.6, 7, 13.5,                      !- X,Y,Z  2 {m}
    28.85, 7, 13.5,                     !- X,Y,Z  3 {m}
    28.85, 7, 18;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 0,                         !- X,Y,Z  1 {m}
    3.75, 0, 0,                         !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 7, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 7, 4.5,                          !- X,Y,Z  1 {m}
    0, 7, 0,                            !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 320,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 344,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 0, 22.5,                      !- X,Y,Z  1 {m}
    32.6, 0, 18,                        !- X,Y,Z  2 {m}
    32.6, 7, 18,                        !- X,Y,Z  3 {m}
    32.6, 7, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 321,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 373,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 22.5,                      !- X,Y,Z  1 {m}
    32.6, 7, 18,                        !- X,Y,Z  2 {m}
    28.85, 7, 18,                       !- X,Y,Z  3 {m}
    28.85, 7, 22.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 322,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 0, 22.5,                     !- X,Y,Z  1 {m}
    28.85, 0, 18,                       !- X,Y,Z  2 {m}
    32.6, 0, 18,                        !- X,Y,Z  3 {m}
    32.6, 0, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 323,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 7, 22.5,                     !- X,Y,Z  1 {m}
    28.85, 7, 18,                       !- X,Y,Z  2 {m}
    28.85, 0, 18,                       !- X,Y,Z  3 {m}
    28.85, 0, 22.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 324,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 0, 22.5,                      !- X,Y,Z  1 {m}
    32.6, 7, 22.5,                      !- X,Y,Z  2 {m}
    28.85, 7, 22.5,                     !- X,Y,Z  3 {m}
    28.85, 0, 22.5;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 326,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 22.5,                         !- X,Y,Z  1 {m}
    0, 0, 18,                           !- X,Y,Z  2 {m}
    3.75, 0, 18,                        !- X,Y,Z  3 {m}
    3.75, 0, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 327,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 345,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 22.5,                      !- X,Y,Z  1 {m}
    3.75, 7, 18,                        !- X,Y,Z  2 {m}
    0, 7, 18,                           !- X,Y,Z  3 {m}
    0, 7, 22.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 328,             !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 358,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 7, 22.5,                         !- X,Y,Z  1 {m}
    0, 7, 18,                           !- X,Y,Z  2 {m}
    0, 0, 18,                           !- X,Y,Z  3 {m}
    0, 0, 22.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 329,             !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 22.5,                      !- X,Y,Z  1 {m}
    3.75, 0, 18,                        !- X,Y,Z  2 {m}
    3.75, 7, 18,                        !- X,Y,Z  3 {m}
    3.75, 7, 22.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 7, 4.5,                       !- X,Y,Z  1 {m}
    3.75, 7, 0,                         !- X,Y,Z  2 {m}
    0, 7, 0,                            !- X,Y,Z  3 {m}
    0, 7, 4.5;                          !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 330,             !- Name
    Roof,                    !- Surface Type
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 22.5,                      !- X,Y,Z  1 {m}
    3.75, 7, 22.5,                      !- X,Y,Z  2 {m}
    0, 7, 22.5,                         !- X,Y,Z  3 {m}
    0, 0, 22.5;                         !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.75, 0, 4.5,                       !- X,Y,Z  1 {m}
    3.75, 0, 0,                         !- X,Y,Z  2 {m}
    3.75, 7, 0,                         !- X,Y,Z  3 {m}
    3.75, 7, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 4.5,                          !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    3.75, 0, 0,                         !- X,Y,Z  3 {m}
    3.75, 0, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8 1,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 0,                         !- X,Y,Z  1 {m}
    32.6, 0, 0,                         !- X,Y,Z  2 {m}
    28.85, 0, 0,                        !- X,Y,Z  3 {m}
    28.85, 7, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 0, 4.5,                       !- X,Y,Z  1 {m}
    32.6, 0, 0,                         !- X,Y,Z  2 {m}
    32.6, 7, 0,                         !- X,Y,Z  3 {m}
    32.6, 7, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 0, 4.5,                      !- X,Y,Z  1 {m}
    28.85, 0, 0,                        !- X,Y,Z  2 {m}
    32.6, 0, 0,                         !- X,Y,Z  3 {m}
    32.6, 0, 4.5;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,  !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.85, 7, 4.5,                      !- X,Y,Z  1 {m}
    28.85, 7, 0,                        !- X,Y,Z  2 {m}
    28.85, 0, 0,                        !- X,Y,Z  3 {m}
    28.85, 0, 4.5;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    Interior Wall 1,         !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6, 7, 4.5,                       !- X,Y,Z  1 {m}
    32.6, 7, 0,                         !- X,Y,Z  2 {m}
    28.85, 7, 0,                        !- X,Y,Z  3 {m}
    28.85, 7, 4.5;                      !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 111,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.3, 18.5254, 8.65302099037458,    !- X,Y,Z  1 {m}
    22.3, 18.5254, 5,                   !- X,Y,Z  2 {m}
    22.3, 21.9746, 5,                   !- X,Y,Z  3 {m}
    22.3, 21.9746, 8.65302099037458;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 112,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.5746, 18.5, 8.61784334387074,    !- X,Y,Z  1 {m}
    32.5746, 18.5, 5,                   !- X,Y,Z  2 {m}
    22.3254, 18.5, 5,                   !- X,Y,Z  3 {m}
    22.3254, 18.5, 8.61784334387074;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 113,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.2746, 22, 8.64110401869999,      !- X,Y,Z  1 {m}
    22.2746, 22, 5,                     !- X,Y,Z  2 {m}
    17.8254, 22, 5,                     !- X,Y,Z  3 {m}
    17.8254, 22, 8.64110401869999;      !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 114,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.8, 21.9746, 8.65302099037458,    !- X,Y,Z  1 {m}
    17.8, 21.9746, 5,                   !- X,Y,Z  2 {m}
    17.8, 18.5254, 5,                   !- X,Y,Z  3 {m}
    17.8, 18.5254, 8.65302099037458;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 116,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.49999999999998, 18.5254, 8.61750181832102,
                                        !- X,Y,Z  1 {m}
    7.49999999999998, 18.5254, 5,       !- X,Y,Z  2 {m}
    7.49999999999998, 28.9746, 5,       !- X,Y,Z  3 {m}
    7.49999999999998, 28.9746, 8.61750181832102;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 121,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.7746, 18.5, 8.61784334387074,    !- X,Y,Z  1 {m}
    17.7746, 18.5, 5,                   !- X,Y,Z  2 {m}
    7.52539999999999, 18.5, 5,          !- X,Y,Z  3 {m}
    7.52539999999999, 18.5, 8.61784334387074;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 125,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.6, 28.9746, 8.61750181832102,    !- X,Y,Z  1 {m}
    32.6, 28.9746, 5,                   !- X,Y,Z  2 {m}
    32.6, 18.5254, 5,                   !- X,Y,Z  3 {m}
    32.6, 18.5254, 8.61750181832102;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 55,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 149,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5254, 7, 8.63180964308078,        !- X,Y,Z  1 {m}
    7.5254, 7, 5,                       !- X,Y,Z  2 {m}
    13.2746, 7, 5,                      !- X,Y,Z  3 {m}
    13.2746, 7, 8.63180964308078;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 54,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 152,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.8254, 7, 8.63180964308078,       !- X,Y,Z  1 {m}
    26.8254, 7, 5,                      !- X,Y,Z  2 {m}
    32.5746, 7, 5,                      !- X,Y,Z  3 {m}
    32.5746, 7, 8.63180964308078;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.7746, 18.5, 4.11784334387074,    !- X,Y,Z  1 {m}
    17.7746, 18.5, 0.5,                 !- X,Y,Z  2 {m}
    7.5254, 18.5, 0.5,                  !- X,Y,Z  3 {m}
    7.5254, 18.5, 4.11784334387074;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 206,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.6, 28.9746, 13.117501818321,     !- X,Y,Z  1 {m}
    32.6, 28.9746, 9.5,                 !- X,Y,Z  2 {m}
    32.6, 18.5254, 9.5,                 !- X,Y,Z  3 {m}
    32.6, 18.5254, 13.117501818321;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 207,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.5746, 18.5, 13.1073008319627,    !- X,Y,Z  1 {m}
    32.5746, 18.5, 9.5,                 !- X,Y,Z  2 {m}
    7.5254, 18.5, 9.5,                  !- X,Y,Z  3 {m}
    7.5254, 18.5, 13.1073008319627;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 22,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 21,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.8, 19.4746, 4.29266750948167,    !- X,Y,Z  1 {m}
    17.8, 19.4746, 0.5,                 !- X,Y,Z  2 {m}
    17.8, 18.5254, 0.5,                 !- X,Y,Z  3 {m}
    17.8, 18.5254, 4.29266750948167;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 214,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.49999999999998, 18.5254, 13.117501818321,
                                        !- X,Y,Z  1 {m}
    7.49999999999998, 18.5254, 9.5,     !- X,Y,Z  2 {m}
    7.49999999999998, 28.9746, 9.5,     !- X,Y,Z  3 {m}
    7.49999999999998, 28.9746, 13.117501818321;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 23,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 22,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.2746, 19.5, 4.14110401869999,    !- X,Y,Z  1 {m}
    22.2746, 19.5, 0.5,                 !- X,Y,Z  2 {m}
    17.8254, 19.5, 0.5,                 !- X,Y,Z  3 {m}
    17.8254, 19.5, 4.14110401869999;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 21,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.3, 18.5254, 4.29266750948167,    !- X,Y,Z  1 {m}
    22.3, 18.5254, 0.5,                 !- X,Y,Z  2 {m}
    22.3, 19.4746, 0.5,                 !- X,Y,Z  3 {m}
    22.3, 19.4746, 4.29266750948167;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 24,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.5746, 18.5, 4.11784334387074,    !- X,Y,Z  1 {m}
    32.5746, 18.5, 0.5,                 !- X,Y,Z  2 {m}
    22.3254, 18.5, 0.5,                 !- X,Y,Z  3 {m}
    22.3254, 18.5, 4.11784334387074;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 57,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 244,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5254, 7, 13.1318096430808,        !- X,Y,Z  1 {m}
    7.5254, 7, 9.5,                     !- X,Y,Z  2 {m}
    13.2746, 7, 9.5,                    !- X,Y,Z  3 {m}
    13.2746, 7, 13.1318096430808;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 56,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 247,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.8254, 7, 13.1318096430808,       !- X,Y,Z  1 {m}
    26.8254, 7, 9.5,                    !- X,Y,Z  2 {m}
    32.5746, 7, 9.5,                    !- X,Y,Z  3 {m}
    32.5746, 7, 13.1318096430808;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 46,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 250,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.52539999999999, 7, 22.1318096430808,
                                        !- X,Y,Z  1 {m}
    7.52539999999999, 7, 18.5,          !- X,Y,Z  2 {m}
    13.2746, 7, 18.5,                   !- X,Y,Z  3 {m}
    13.2746, 7, 22.1318096430808;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 44,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 251,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.8254, 7, 22.1318096430808,       !- X,Y,Z  1 {m}
    26.8254, 7, 18.5,                   !- X,Y,Z  2 {m}
    32.5746, 7, 18.5,                   !- X,Y,Z  3 {m}
    32.5746, 7, 22.1318096430808;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 292,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.5746, 18.5, 17.6073008319627,    !- X,Y,Z  1 {m}
    32.5746, 18.5, 14,                  !- X,Y,Z  2 {m}
    7.52539999999999, 18.5, 14,         !- X,Y,Z  3 {m}
    7.52539999999999, 18.5, 17.6073008319627;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 294,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.49999999999998, 18.5254, 17.617501818321,
                                        !- X,Y,Z  1 {m}
    7.49999999999998, 18.5254, 14,      !- X,Y,Z  2 {m}
    7.49999999999998, 28.9746, 14,      !- X,Y,Z  3 {m}
    7.49999999999998, 28.9746, 17.617501818321;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 296,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.6, 28.9746, 17.617501818321,     !- X,Y,Z  1 {m}
    32.6, 28.9746, 14,                  !- X,Y,Z  2 {m}
    32.6, 18.5254, 14,                  !- X,Y,Z  3 {m}
    32.6, 18.5254, 17.617501818321;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 53,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 30,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.8254, 7, 4.13180964308078,       !- X,Y,Z  1 {m}
    26.8254, 7, 0.5,                    !- X,Y,Z  2 {m}
    32.5746, 7, 0.5,                    !- X,Y,Z  3 {m}
    32.5746, 7, 4.13180964308078;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 59,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 316,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5254, 7, 17.6318096430808,        !- X,Y,Z  1 {m}
    7.5254, 7, 14,                      !- X,Y,Z  2 {m}
    13.2746, 7, 14,                     !- X,Y,Z  3 {m}
    13.2746, 7, 17.6318096430808;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 52,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5254, 7, 4.13180964308078,        !- X,Y,Z  1 {m}
    7.5254, 7, 0.5,                     !- X,Y,Z  2 {m}
    13.2746, 7, 0.5,                    !- X,Y,Z  3 {m}
    13.2746, 7, 4.13180964308078;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 351,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.5746, 18.5, 22.1073008319627,    !- X,Y,Z  1 {m}
    32.5746, 18.5, 18.5,                !- X,Y,Z  2 {m}
    7.5254, 18.5, 18.5,                 !- X,Y,Z  3 {m}
    7.5254, 18.5, 22.1073008319627;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 354,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.6, 20.1146, 22.2150767681852,    !- X,Y,Z  1 {m}
    32.6, 20.1146, 18.5,                !- X,Y,Z  2 {m}
    32.6, 18.5254, 18.5,                !- X,Y,Z  3 {m}
    32.6, 18.5254, 22.2150767681852;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 58,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 379,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.8254, 7, 17.6318096430808,       !- X,Y,Z  1 {m}
    26.8254, 7, 14,                     !- X,Y,Z  2 {m}
    32.5746, 7, 14,                     !- X,Y,Z  3 {m}
    32.5746, 7, 17.6318096430808;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 50,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 12,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.5, -0.0254, 4.10631727301618,   !- X,Y,Z  1 {m}
    -14.5, -0.0254, 0.5,                !- X,Y,Z  2 {m}
    -14.5, -28.9746, 0.5,               !- X,Y,Z  3 {m}
    -14.5, -28.9746, 4.10631727301618;  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 39,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 41,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 0.0254, 4.10631727301618,        !- X,Y,Z  1 {m}
    0, 0.0254, 0.5,                     !- X,Y,Z  2 {m}
    0, 28.9746, 0.5,                    !- X,Y,Z  3 {m}
    0, 28.9746, 4.10631727301618;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 43,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 163,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 28.9746, 4.10916728490366,       !- X,Y,Z  1 {m}
    0, 28.9746, 0.5,                    !- X,Y,Z  2 {m}
    0, 9.0254, 0.5,                     !- X,Y,Z  3 {m}
    0, 9.0254, 4.10916728490366;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 45,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 178,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 8.9746, 4.12043534617619,        !- X,Y,Z  1 {m}
    0, 8.9746, 0.5,                     !- X,Y,Z  2 {m}
    0, 0.0253999999999994, 0.5,         !- X,Y,Z  3 {m}
    0, 0.0253999999999994, 4.12043534617619;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 41,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 304,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 28.9746, 8.60631727301618,       !- X,Y,Z  1 {m}
    0, 28.9746, 5,                      !- X,Y,Z  2 {m}
    0, 0.0253999999999976, 5,           !- X,Y,Z  3 {m}
    0, 0.0253999999999976, 8.60631727301618;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 334,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.49999999999999, 0.0254, 4.11750181832102,
                                        !- X,Y,Z  1 {m}
    7.49999999999999, 0.0254, 0.499999999999999,
                                        !- X,Y,Z  2 {m}
    7.49999999999999, 10.4746, 0.499999999999999,
                                        !- X,Y,Z  3 {m}
    7.49999999999999, 10.4746, 4.11750181832102;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 35,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 369,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -7, 10.4746, 4.10631727301618,      !- X,Y,Z  1 {m}
    -7, 10.4746, 0.499999999999999,     !- X,Y,Z  2 {m}
    -7, -18.4746, 0.499999999999999,    !- X,Y,Z  3 {m}
    -7, -18.4746, 4.10631727301618;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 49,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 72,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, -0.0254, 4.12043534617619,       !- X,Y,Z  1 {m}
    0, -0.0254, 0.5,                    !- X,Y,Z  2 {m}
    0, -8.9746, 0.5,                    !- X,Y,Z  3 {m}
    0, -8.9746, 4.12043534617619;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 40,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 78,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 19.9746, 4.11838137739718,       !- X,Y,Z  1 {m}
    0, 19.9746, 0.5,                    !- X,Y,Z  2 {m}
    0, 10.0254, 0.5,                    !- X,Y,Z  3 {m}
    0, 10.0254, 4.11838137739718;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 47,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 84,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 9.9746, 4.11838137739718,        !- X,Y,Z  1 {m}
    0, 9.9746, 0.5,                     !- X,Y,Z  2 {m}
    0, 0.0253999999999994, 0.5,         !- X,Y,Z  3 {m}
    0, 0.0253999999999994, 4.11838137739718;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 33,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 183,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.00000000000002, 22.0254, 4.12631669832499,
                                        !- X,Y,Z  1 {m}
    7.00000000000002, 22.0254, 0.5,     !- X,Y,Z  2 {m}
    7.00000000000002, 28.9746, 0.5,     !- X,Y,Z  3 {m}
    7.00000000000002, 28.9746, 4.12631669832499;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 31,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 188,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.00000000000001, 14.5254, 4.12455028727917,
                                        !- X,Y,Z  1 {m}
    7.00000000000001, 14.5254, 0.5,     !- X,Y,Z  2 {m}
    7.00000000000001, 21.9746, 0.5,     !- X,Y,Z  3 {m}
    7.00000000000001, 21.9746, 4.12455028727917;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 30,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 194,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7, 7.0254, 4.12455028727917,        !- X,Y,Z  1 {m}
    7, 7.0254, 0.5,                     !- X,Y,Z  2 {m}
    7, 14.4746, 0.5,                    !- X,Y,Z  3 {m}
    7, 14.4746, 4.12455028727917;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 29,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 201,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7, 0.0254000000000003, 4.12631669832499,
                                        !- X,Y,Z  1 {m}
    7, 0.0254000000000003, 0.5,         !- X,Y,Z  2 {m}
    7, 6.9746, 0.5,                     !- X,Y,Z  3 {m}
    7, 6.9746, 4.12631669832499;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 28,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 269,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7, 0.0254, 8.62631669832499,        !- X,Y,Z  1 {m}
    7, 0.0254, 5,                       !- X,Y,Z  2 {m}
    7, 6.9746, 5,                       !- X,Y,Z  3 {m}
    7, 6.9746, 8.62631669832499;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 27,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 271,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7, 7.0254, 8.62300608866301,        !- X,Y,Z  1 {m}
    7, 7.0254, 5,                       !- X,Y,Z  2 {m}
    7, 14.9746, 5,                      !- X,Y,Z  3 {m}
    7, 14.9746, 8.62300608866301;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 26,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 278,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7, 15.0254, 8.64630811303555,       !- X,Y,Z  1 {m}
    7, 15.0254, 5,                      !- X,Y,Z  2 {m}
    7, 18.9746, 5,                      !- X,Y,Z  3 {m}
    7, 18.9746, 8.64630811303555;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 25,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,  !- Construction Name
    Surface 287,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7, 19.0254, 8.61838137739718,       !- X,Y,Z  1 {m}
    7, 19.0254, 5,                      !- X,Y,Z  2 {m}
    7, 28.9746, 5,                      !- X,Y,Z  3 {m}
    7, 28.9746, 8.61838137739718;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 339,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0, 10.4746, 4.12076011442583,       !- X,Y,Z  1 {m}
    0, 10.4746, 0.499999999999999,      !- X,Y,Z  2 {m}
    0, 1.6654, 0.499999999999999,       !- X,Y,Z  3 {m}
    0, 1.6654, 4.12076011442583;        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 24,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 362,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.5, -18.4746, 4.10631727301618,   !- X,Y,Z  1 {m}
    14.5, -18.4746, 0.499999999999999,  !- X,Y,Z  2 {m}
    14.5, 10.4746, 0.499999999999999,   !- X,Y,Z  3 {m}
    14.5, 10.4746, 4.10631727301618;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 37,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 102,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.5, 0.0254000000000003, 4.12455028727917,
                                        !- X,Y,Z  1 {m}
    14.5, 0.0254000000000003, 0.5,      !- X,Y,Z  2 {m}
    14.5, 7.4746, 0.5,                  !- X,Y,Z  3 {m}
    14.5, 7.4746, 4.12455028727917;     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 38,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 106,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.5, -6.9746, 4.12631669832499,    !- X,Y,Z  1 {m}
    14.5, -6.9746, 0.5,                 !- X,Y,Z  2 {m}
    14.5, -0.0254, 0.5,                 !- X,Y,Z  3 {m}
    14.5, -0.0254, 4.12631669832499;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 34,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 87,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.5, 15.0254, 4.12631669832499,    !- X,Y,Z  1 {m}
    14.5, 15.0254, 0.5,                 !- X,Y,Z  2 {m}
    14.5, 21.9746, 0.5,                 !- X,Y,Z  3 {m}
    14.5, 21.9746, 4.12631669832499;    !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Sub Surface 36,          !- Name
    Window,                  !- Surface Type
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,  !- Construction Name
    Surface 97,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.5, 7.5254, 4.12455028727917,     !- X,Y,Z  1 {m}
    14.5, 7.5254, 0.5,                  !- X,Y,Z  2 {m}
    14.5, 14.9746, 0.5,                 !- X,Y,Z  3 {m}
    14.5, 14.9746, 4.12455028727917;    !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Merged Surface 110 - Surface 59,  !- Name
    Interior Ceiling 1,      !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    431.9;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 124 - Surface 205,  !- Name
    Interior Ceiling 1,      !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    671.15;                  !- Surface Area {m2}

InternalMass,
    Merged Surface 218 - Surface 288,  !- Name
    Interior Ceiling 1,      !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    671.15;                  !- Surface Area {m2}

InternalMass,
    Merged Surface 293 - Surface 343,  !- Name
    Interior Ceiling 1,      !- Construction Name
    corridor Thermal Zone Thermal Zone,  !- Zone Name
    558.623150981007;        !- Surface Area {m2}

InternalMass,
    Merged Surface 164 - Surface 174,  !- Name
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    15.75;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 166 - Surface 318,  !- Name
    Interior Ceiling 1,      !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    140;                     !- Surface Area {m2}

InternalMass,
    Merged Surface 168 - Surface 240,  !- Name
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    15.75;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 169 - Surface 175,  !- Name
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    15.75;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 170 - Surface 317,  !- Name
    Interior Ceiling 1,      !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    14;                      !- Surface Area {m2}

InternalMass,
    Merged Surface 172 - Surface 180,  !- Name
    Interior Wall 1,         !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    18;                      !- Surface Area {m2}

InternalMass,
    Merged Surface 179 - Surface 302,  !- Name
    Interior Ceiling 1,      !- Construction Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    49;                      !- Surface Area {m2}

InternalMass,
    Merged Surface 69 - Surface 81,  !- Name
    Interior Wall 1,         !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 79 - Surface 83,  !- Name
    Interior Wall 1,         !- Construction Name
    north GF Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 48 - Surface 50,  !- Name
    Interior Wall 1,         !- Construction Name
    seminar Thermal Zone Thermal Zone,  !- Zone Name
    63;                      !- Surface Area {m2}

InternalMass,
    Merged Surface 182 - Surface 311,  !- Name
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    48.9999999999999;        !- Surface Area {m2}

InternalMass,
    Merged Surface 184 - Surface 190,  !- Name
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 191 - Surface 276,  !- Name
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    28;                      !- Surface Area {m2}

InternalMass,
    Merged Surface 192 - Surface 196,  !- Name
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 195 - Surface 204,  !- Name
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 198 - Surface 310,  !- Name
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    52.4999999999999;        !- Surface Area {m2}

InternalMass,
    Merged Surface 200 - Surface 264,  !- Name
    Interior Ceiling 1,      !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    48.9999999999999;        !- Surface Area {m2}

InternalMass,
    Merged Surface 267 - Surface 274,  !- Name
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 270 - Surface 308,  !- Name
    Interior Floor 1,        !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    3.5;                     !- Surface Area {m2}

InternalMass,
    Merged Surface 275 - Surface 281,  !- Name
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 279 - Surface 284,  !- Name
    Interior Wall 1,         !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 282 - Surface 309,  !- Name
    Interior Floor 1,        !- Construction Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone Name
    21;                      !- Surface Area {m2}

InternalMass,
    Merged Surface 103 - Surface 105,  !- Name
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 88 - Surface 95,  !- Name
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 93 - Surface 99,  !- Name
    Interior Wall 1,         !- Construction Name
    south GF Thermal Zone Thermal Zone,  !- Zone Name
    31.5;                    !- Surface Area {m2}

InternalMass,
    Merged Surface 128 - Surface 56,  !- Name
    Interior Floor 1,        !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 133 - Surface 225,  !- Name
    Interior Ceiling 1,      !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 134 - Surface 66,  !- Name
    Interior Floor 1,        !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 139 - Surface 219,  !- Name
    Interior Ceiling 1,      !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 224 - Surface 258,  !- Name
    Interior Ceiling 1,      !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 228 - Surface 252,  !- Name
    Interior Ceiling 1,      !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 256 - Surface 325,  !- Name
    Interior Ceiling 1,      !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}

InternalMass,
    Merged Surface 263 - Surface 319,  !- Name
    Interior Ceiling 1,      !- Construction Name
    toilet Thermal Zone Thermal Zone,  !- Zone Name
    26.25;                   !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 1,                !- Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 2,                !- Name
    corridor Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 3,                !- Name
    engine room Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 4,                !- Name
    LAB Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 5,                !- Name
    library Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 6,                !- Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 7,                !- Name
    north 3 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 8,                !- Name
    north GF Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 9,                !- Name
    seminar Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 10,               !- Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 11,               !- Name
    south 3 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 12,               !- Name
    south GF Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    30,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name

People,
    People 13,               !- Name
    toilet Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Occ,                     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Medium Office Activity 3;!- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    189.1-2009 - Office - OpenOffice - CZ4-8 Lights,  !- Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 1,                !- Name
    corridor Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 2,                !- Name
    engine room Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 3,                !- Name
    LAB Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 4,                !- Name
    library Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 5,                !- Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 6,                !- Name
    north 3 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 7,                !- Name
    north GF Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 8,                !- Name
    seminar Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 9,                !- Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 10,               !- Name
    south 3 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 11,               !- Name
    south GF Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 12,               !- Name
    toilet Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Light, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment,  !- Name
    amphiteather Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 1,    !- Name
    corridor Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 2,    !- Name
    engine room Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 3,    !- Name
    LAB Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 4,    !- Name
    library Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 5,    !- Name
    north 1_2 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 6,    !- Name
    north 3 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 7,    !- Name
    north GF Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 8,    !- Name
    seminar Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 9,    !- Name
    south 1_2 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 10,   !- Name
    south 3 Thermal Zone Thermal Zone,  !- Zone or ZoneList Name
    Large Office Bldg Equip, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
